<?xml version="1.0" encoding="UTF-8" standalone="yes"?>
<RSLogix5000Content SchemaRevision="1.0" SoftwareRevision="31.02" TargetName="Call_AI" TargetType="Routine"
                    TargetSubType="RLL" ContainsContext="true" ExportDate="Mon Aug 29 19:52:53 2022"
                    ExportOptions="References NoRawData L5KData DecoratedData Context Dependencies ForceProtectedEncoding AllProjDocTrans">
    <Controller Use="Context" Name="PT_Diamond_PLC">
        <DataTypes Use="Context">
            <DataType Name="SETPOINTS" Family="NoFamily" Class="User">
                <Members>
                    <Member Name="SP_NO" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false"
                            ExternalAccess="Read/Write"/>
                    <Member Name="SP_VALUE" DataType="REAL" Dimension="0" Radix="Float" Hidden="false"
                            ExternalAccess="Read/Write"/>
                </Members>
            </DataType>
        </DataTypes>
        <AddOnInstructionDefinitions Use="Context">
            <AddOnInstructionDefinition Name="RW_AI" Revision="1.0" ExecutePrescan="false" ExecutePostscan="false"
                                        ExecuteEnableInFalse="false" CreatedDate="2018-06-18T07:38:23.073Z"
                                        CreatedBy="DESKTOP-DV2D430\Van Vu" EditedDate="2022-08-24T09:50:28.644Z"
                                        EditedBy="DESKTOP-H6I7707\Boy" SoftwareRevision="v31.02">
                <Parameters>
                    <Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal"
                               Required="false" Visible="false" ExternalAccess="Read Only">
                        <Description>
                            <![CDATA[Enable Input - System Defined Parameter]]>
                        </Description>
                    </Parameter>
                    <Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal"
                               Required="false" Visible="false" ExternalAccess="Read Only">
                        <Description>
                            <![CDATA[Enable Output - System Defined Parameter]]>
                        </Description>
                    </Parameter>
                    <Parameter Name="CardFault" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal"
                               Required="false" Visible="false" ExternalAccess="Read/Write">
                        <DefaultData Format="L5K">
                            <![CDATA[0]]>
                        </DefaultData>
                        <DefaultData Format="Decorated">
                            <DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
                        </DefaultData>
                    </Parameter>
                    <Parameter Name="Faulted" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal"
                               Required="false" Visible="false" ExternalAccess="Read/Write">
                        <DefaultData Format="L5K">
                            <![CDATA[0]]>
                        </DefaultData>
                        <DefaultData Format="Decorated">
                            <DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
                        </DefaultData>
                    </Parameter>
                    <Parameter Name="FaultedDelay" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal"
                               Required="false" Visible="false" ExternalAccess="Read/Write">
                        <DefaultData Format="L5K">
                            <![CDATA[0]]>
                        </DefaultData>
                        <DefaultData Format="Decorated">
                            <DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
                        </DefaultData>
                    </Parameter>
                    <Parameter Name="LogicFault" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal"
                               Required="false" Visible="false" ExternalAccess="Read/Write">
                        <DefaultData Format="L5K">
                            <![CDATA[0]]>
                        </DefaultData>
                        <DefaultData Format="Decorated">
                            <DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
                        </DefaultData>
                    </Parameter>
                    <Parameter Name="Alarm" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal"
                               Required="false" Visible="false" ExternalAccess="Read/Write">
                        <DefaultData Format="L5K">
                            <![CDATA[0]]>
                        </DefaultData>
                        <DefaultData Format="Decorated">
                            <DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
                        </DefaultData>
                    </Parameter>
                    <Parameter Name="Reset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal"
                               Required="false" Visible="false" ExternalAccess="Read/Write">
                        <DefaultData Format="L5K">
                            <![CDATA[0]]>
                        </DefaultData>
                        <DefaultData Format="Decorated">
                            <DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
                        </DefaultData>
                    </Parameter>
                    <Parameter Name="StatusMsg" TagType="Base" DataType="INT" Usage="Output" Radix="Decimal"
                               Required="false" Visible="false" ExternalAccess="Read/Write">
                        <DefaultData Format="L5K">
                            <![CDATA[0]]>
                        </DefaultData>
                        <DefaultData Format="Decorated">
                            <DataValue DataType="INT" Radix="Decimal" Value="0"/>
                        </DefaultData>
                    </Parameter>
                    <Parameter Name="Raw" TagType="Base" DataType="INT" Usage="Input" Radix="Decimal" Required="false"
                               Visible="false" ExternalAccess="Read/Write">
                        <DefaultData Format="L5K">
                            <![CDATA[0]]>
                        </DefaultData>
                        <DefaultData Format="Decorated">
                            <DataValue DataType="INT" Radix="Decimal" Value="0"/>
                        </DefaultData>
                    </Parameter>
                    <Parameter Name="Unscaled" TagType="Base" DataType="INT" Usage="Input" Radix="Decimal"
                               Required="false" Visible="false" ExternalAccess="Read/Write">
                        <DefaultData Format="L5K">
                            <![CDATA[0]]>
                        </DefaultData>
                        <DefaultData Format="Decorated">
                            <DataValue DataType="INT" Radix="Decimal" Value="0"/>
                        </DefaultData>
                    </Parameter>
                    <Parameter Name="FaultMsg" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal"
                               Required="false" Visible="false" ExternalAccess="Read/Write">
                        <DefaultData Format="L5K">
                            <![CDATA[0]]>
                        </DefaultData>
                        <DefaultData Format="Decorated">
                            <DataValue DataType="DINT" Radix="Decimal" Value="0"/>
                        </DefaultData>
                    </Parameter>
                    <Parameter Name="FaultMsgLast" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal"
                               Required="false" Visible="false" ExternalAccess="Read/Write">
                        <DefaultData Format="L5K">
                            <![CDATA[0]]>
                        </DefaultData>
                        <DefaultData Format="Decorated">
                            <DataValue DataType="DINT" Radix="Decimal" Value="0"/>
                        </DefaultData>
                    </Parameter>
                    <Parameter Name="MessageNo" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal"
                               Required="false" Visible="false" ExternalAccess="Read/Write">
                        <DefaultData Format="L5K">
                            <![CDATA[0]]>
                        </DefaultData>
                        <DefaultData Format="Decorated">
                            <DataValue DataType="DINT" Radix="Decimal" Value="0"/>
                        </DefaultData>
                    </Parameter>
                    <Parameter Name="In" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false"
                               Visible="false" ExternalAccess="Read/Write">
                        <DefaultData Format="L5K">
                            <![CDATA[0.00000000e+000]]>
                        </DefaultData>
                        <DefaultData Format="Decorated">
                            <DataValue DataType="REAL" Radix="Float" Value="0.0"/>
                        </DefaultData>
                    </Parameter>
                    <Parameter Name="HighEngineer" TagType="Base" DataType="REAL" Usage="Input" Radix="Float"
                               Required="false" Visible="false" ExternalAccess="Read/Write">
                        <DefaultData Format="L5K">
                            <![CDATA[0.00000000e+000]]>
                        </DefaultData>
                        <DefaultData Format="Decorated">
                            <DataValue DataType="REAL" Radix="Float" Value="0.0"/>
                        </DefaultData>
                    </Parameter>
                    <Parameter Name="LowEngineer" TagType="Base" DataType="REAL" Usage="Input" Radix="Float"
                               Required="false" Visible="false" ExternalAccess="Read/Write">
                        <DefaultData Format="L5K">
                            <![CDATA[0.00000000e+000]]>
                        </DefaultData>
                        <DefaultData Format="Decorated">
                            <DataValue DataType="REAL" Radix="Float" Value="0.0"/>
                        </DefaultData>
                    </Parameter>
                    <Parameter Name="SimMode" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal"
                               Required="false" Visible="false" ExternalAccess="Read/Write">
                        <DefaultData Format="L5K">
                            <![CDATA[0]]>
                        </DefaultData>
                        <DefaultData Format="Decorated">
                            <DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
                        </DefaultData>
                    </Parameter>
                    <Parameter Name="TaskHoldFaultDN" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal"
                               Required="true" Visible="true" ExternalAccess="Read/Write">
                        <DefaultData Format="L5K">
                            <![CDATA[0]]>
                        </DefaultData>
                        <DefaultData Format="Decorated">
                            <DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
                        </DefaultData>
                    </Parameter>
                    <Parameter Name="sPowerUpTT" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal"
                               Required="true" Visible="true" ExternalAccess="Read/Write">
                        <DefaultData Format="L5K">
                            <![CDATA[0]]>
                        </DefaultData>
                        <DefaultData Format="Decorated">
                            <DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
                        </DefaultData>
                    </Parameter>
                    <Parameter Name="Simulation" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal"
                               Required="true" Visible="true" ExternalAccess="Read/Write">
                        <DefaultData Format="L5K">
                            <![CDATA[0]]>
                        </DefaultData>
                        <DefaultData Format="Decorated">
                            <DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
                        </DefaultData>
                    </Parameter>
                    <Parameter Name="FlagSimulation" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal"
                               Required="false" Visible="false" ExternalAccess="Read/Write">
                        <DefaultData Format="L5K">
                            <![CDATA[0]]>
                        </DefaultData>
                        <DefaultData Format="Decorated">
                            <DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
                        </DefaultData>
                    </Parameter>
                    <Parameter Name="Prod_Density" TagType="Base" DataType="REAL" Usage="Input" Radix="Float"
                               Required="false" Visible="false" ExternalAccess="Read/Write">
                        <Description>
                            <![CDATA[no unit,value is 0.8-2]]>
                        </Description>
                        <DefaultData Format="L5K">
                            <![CDATA[0.00000000e+000]]>
                        </DefaultData>
                        <DefaultData Format="Decorated">
                            <DataValue DataType="REAL" Radix="Float" Value="0.0"/>
                        </DefaultData>
                    </Parameter>
                    <Parameter Name="LT_Mode" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal"
                               Required="false" Visible="false" ExternalAccess="Read/Write">
                        <DefaultData Format="L5K">
                            <![CDATA[0]]>
                        </DefaultData>
                        <DefaultData Format="Decorated">
                            <DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
                        </DefaultData>
                    </Parameter>
                </Parameters>
                <LocalTags/>
                <Routines>
                    <Routine Name="Logic" Type="RLL">
                        <RLLContent>
                            <Rung Number="0" Type="N">
                                <Text>
                                    <![CDATA[[XIC(Simulation) ,XIC(SimMode) ]OTE(FlagSimulation);]]>
                                </Text>
                            </Rung>
                            <Rung Number="1" Type="N">
                                <Text>
                                    <![CDATA[XIC(sPowerUpTT)OTL(Reset);]]>
                                </Text>
                            </Rung>
                            <Rung Number="2" Type="N">
                                <Text>
                                    <![CDATA[[XIC(TaskHoldFaultDN) [XIC(FaultedDelay) OTU(FaultedDelay) OTU(Faulted) ,XIC(Faulted) XIO(FaultedDelay) OTL(FaultedDelay) ] ,[XIC(CardFault) ,XIC(LogicFault) ] OTL(Faulted) ];]]>
                                </Text>
                            </Rung>
                            <Rung Number="3" Type="N">
                                <Text>
                                    <![CDATA[[XIC(Reset) ,XIC(FlagSimulation) ]OTU(LogicFault)OTU(CardFault)OTU(Faulted)OTU(Reset);]]>
                                </Text>
                            </Rung>
                            <Rung Number="4" Type="N">
                                <Text>
                                    <![CDATA[XIO(FlagSimulation)MOV(0,Unscaled)[GRT(Raw,15) BTD(Raw,3,Unscaled,0,12) ,LEQ(Raw,15) CPT(Unscaled,-ABS(Raw)) ];]]>
                                </Text>
                            </Rung>
                            <Rung Number="5" Type="N">
                                <Text>
                                    <![CDATA[XIO(FlagSimulation)CPT(In,(HighEngineer-LowEngineer)*1.0625*Unscaled/4095.0+LowEngineer);]]>
                                </Text>
                            </Rung>
                            <Rung Number="6" Type="N">
                                <Text>
                                    <![CDATA[[MOV(101,StatusMsg) ,XIC(LogicFault) MOV(22,StatusMsg) ,XIC(CardFault) MOV(0,StatusMsg) ];]]>
                                </Text>
                            </Rung>
                            <Rung Number="7" Type="N">
                                <Text>
                                    <![CDATA[[MOV(MessageNo,FaultMsg) ,NEQ(101,StatusMsg) ADD(StatusMsg,MessageNo,FaultMsg) ];]]>
                                </Text>
                            </Rung>
                            <Rung Number="8" Type="N">
                                <Text>
                                    <![CDATA[OTU(LogicFault);]]>
                                </Text>
                            </Rung>
                            <Rung Number="9" Type="N">
                                <Text>
                                    <![CDATA[XIO(Faulted)MOV(MessageNo,FaultMsg);]]>
                                </Text>
                            </Rung>
                        </RLLContent>
                    </Routine>
                </Routines>
            </AddOnInstructionDefinition>
            <AddOnInstructionDefinition Name="RW_LT_KG_Corn_Sphere" Revision="1.0" Vendor="Van Vu - HTEN"
                                        ExecutePrescan="false" ExecutePostscan="false" ExecuteEnableInFalse="false"
                                        CreatedDate="2018-03-04T15:53:44.363Z" CreatedBy="VANVU-PC\VANVU"
                                        EditedDate="2018-08-03T04:28:58.429Z" EditedBy="WIN-K6UNJFN81LM\MINH"
                                        SoftwareRevision="v30.00"
            >
                <Parameters>
                    <Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal"
                               Required="false" Visible="false" ExternalAccess="Read Only">
                        <Description>
                            <![CDATA[Enable Input - System Defined Parameter]]>
                        </Description>
                    </Parameter>
                    <Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal"
                               Required="false" Visible="false" ExternalAccess="Read Only">
                        <Description>
                            <![CDATA[Enable Output - System Defined Parameter]]>
                        </Description>
                    </Parameter>
                    <Parameter Name="CornType" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal"
                               Required="false" Visible="false" ExternalAccess="Read/Write">
                        <Description>
                            <![CDATA[1=Corn type, 0=Sphere type]]>
                        </Description>
                        <DefaultData Format="L5K">
                            <![CDATA[0]]>
                        </DefaultData>
                        <DefaultData Format="Decorated">
                            <DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
                        </DefaultData>
                    </Parameter>
                    <Parameter Name="LT_actual" TagType="Base" DataType="REAL" Usage="Input" Radix="Float"
                               Required="true" Visible="true" ExternalAccess="Read/Write">
                        <Description>
                            <![CDATA[Level transmitter reading]]>
                        </Description>
                        <DefaultData Format="L5K">
                            <![CDATA[0.00000000e+000]]>
                        </DefaultData>
                        <DefaultData Format="Decorated">
                            <DataValue DataType="REAL" Radix="Float" Value="0.0"/>
                        </DefaultData>
                    </Parameter>
                    <Parameter Name="Tank_Radius" TagType="Base" DataType="REAL" Usage="Input" Radix="Float"
                               Required="false" Visible="false" ExternalAccess="Read/Write">
                        <Description>
                            <![CDATA[unit is meter]]>
                        </Description>
                        <DefaultData Format="L5K">
                            <![CDATA[0.00000000e+000]]>
                        </DefaultData>
                        <DefaultData Format="Decorated">
                            <DataValue DataType="REAL" Radix="Float" Value="0.0"/>
                        </DefaultData>
                    </Parameter>
                    <Parameter Name="Prod_Density" TagType="Base" DataType="REAL" Usage="Input" Radix="Float"
                               Required="false" Visible="false" ExternalAccess="Read/Write">
                        <Description>
                            <![CDATA[no unit,value is 0.8-2]]>
                        </Description>
                        <DefaultData Format="L5K">
                            <![CDATA[0.00000000e+000]]>
                        </DefaultData>
                        <DefaultData Format="Decorated">
                            <DataValue DataType="REAL" Radix="Float" Value="0.0"/>
                        </DefaultData>
                    </Parameter>
                    <Parameter Name="Corn_LT_Pos" TagType="Base" DataType="REAL" Usage="Input" Radix="Float"
                               Required="false" Visible="false" ExternalAccess="Read/Write">
                        <Description>
                            <![CDATA[level transmitter position, unit is meter]]>
                        </Description>
                        <DefaultData Format="L5K">
                            <![CDATA[0.00000000e+000]]>
                        </DefaultData>
                        <DefaultData Format="Decorated">
                            <DataValue DataType="REAL" Radix="Float" Value="0.0"/>
                        </DefaultData>
                    </Parameter>
                    <Parameter Name="Corn_LT_Max_Range" TagType="Base" DataType="REAL" Usage="Input" Radix="Float"
                               Required="false" Visible="false" ExternalAccess="Read/Write">
                        <Description>
                            <![CDATA[total tank heigh, including corn height.tunit is meter]]>
                        </Description>
                        <DefaultData Format="L5K">
                            <![CDATA[0.00000000e+000]]>
                        </DefaultData>
                        <DefaultData Format="Decorated">
                            <DataValue DataType="REAL" Radix="Float" Value="0.0"/>
                        </DefaultData>
                    </Parameter>
                    <Parameter Name="Cone_High" TagType="Base" DataType="REAL" Usage="Input" Radix="Float"
                               Required="false" Visible="false" ExternalAccess="Read/Write">
                        <Description>
                            <![CDATA[unit is meter]]>
                        </Description>
                        <DefaultData Format="L5K">
                            <![CDATA[0.00000000e+000]]>
                        </DefaultData>
                        <DefaultData Format="Decorated">
                            <DataValue DataType="REAL" Radix="Float" Value="0.0"/>
                        </DefaultData>
                    </Parameter>
                    <Parameter Name="Sphere_Radius" TagType="Base" DataType="REAL" Usage="Input" Radix="Float"
                               Required="false" Visible="false" ExternalAccess="Read/Write">
                        <Description>
                            <![CDATA[unit is meter]]>
                        </Description>
                        <DefaultData Format="L5K">
                            <![CDATA[0.00000000e+000]]>
                        </DefaultData>
                        <DefaultData Format="Decorated">
                            <DataValue DataType="REAL" Radix="Float" Value="0.0"/>
                        </DefaultData>
                    </Parameter>
                    <Parameter Name="Sphere_Tank_MaxHeigh" TagType="Base" DataType="REAL" Usage="Input" Radix="Float"
                               Required="false" Visible="false" ExternalAccess="Read/Write">
                        <Description>
                            <![CDATA[tank heigh, not includeing sphere height, unit is meter]]>
                        </Description>
                        <DefaultData Format="L5K">
                            <![CDATA[0.00000000e+000]]>
                        </DefaultData>
                        <DefaultData Format="Decorated">
                            <DataValue DataType="REAL" Radix="Float" Value="0.0"/>
                        </DefaultData>
                    </Parameter>
                    <Parameter Name="Sphere_High" TagType="Base" DataType="REAL" Usage="Input" Radix="Float"
                               Required="false" Visible="false" ExternalAccess="Read/Write">
                        <Description>
                            <![CDATA[unit is meter]]>
                        </Description>
                        <DefaultData Format="L5K">
                            <![CDATA[0.00000000e+000]]>
                        </DefaultData>
                        <DefaultData Format="Decorated">
                            <DataValue DataType="REAL" Radix="Float" Value="0.0"/>
                        </DefaultData>
                    </Parameter>
                    <Parameter Name="LT_Kg" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false"
                               Visible="false" ExternalAccess="Read Only">
                        <Description>
                            <![CDATA[Unit is Kg]]>
                        </Description>
                        <DefaultData Format="L5K">
                            <![CDATA[0.00000000e+000]]>
                        </DefaultData>
                        <DefaultData Format="Decorated">
                            <DataValue DataType="REAL" Radix="Float" Value="0.0"/>
                        </DefaultData>
                    </Parameter>
                </Parameters>
                <LocalTags>
                    <LocalTag Name="Radius_At_LT_Pos" DataType="REAL" Radix="Float" ExternalAccess="None">
                        <DefaultData Format="L5K">
                            <![CDATA[0.00000000e+000]]>
                        </DefaultData>
                        <DefaultData Format="Decorated">
                            <DataValue DataType="REAL" Radix="Float" Value="0.0"/>
                        </DefaultData>
                    </LocalTag>
                    <LocalTag Name="Height_At_AnyLT" DataType="REAL" Radix="Float" ExternalAccess="None">
                        <DefaultData Format="L5K">
                            <![CDATA[0.00000000e+000]]>
                        </DefaultData>
                        <DefaultData Format="Decorated">
                            <DataValue DataType="REAL" Radix="Float" Value="0.0"/>
                        </DefaultData>
                    </LocalTag>
                    <LocalTag Name="Radius_At_AnyLT" DataType="REAL" Radix="Float" ExternalAccess="None">
                        <DefaultData Format="L5K">
                            <![CDATA[0.00000000e+000]]>
                        </DefaultData>
                        <DefaultData Format="Decorated">
                            <DataValue DataType="REAL" Radix="Float" Value="0.0"/>
                        </DefaultData>
                    </LocalTag>
                    <LocalTag Name="Temp4" DataType="REAL" Radix="Float" ExternalAccess="None">
                        <DefaultData Format="L5K">
                            <![CDATA[0.00000000e+000]]>
                        </DefaultData>
                        <DefaultData Format="Decorated">
                            <DataValue DataType="REAL" Radix="Float" Value="0.0"/>
                        </DefaultData>
                    </LocalTag>
                </LocalTags>
                <Routines>
                    <Routine Name="Logic" Type="RLL">
                        <RLLContent>
                            <Rung Number="0" Type="N">
                                <Text>
                                    <![CDATA[XIC(CornType)CPT(Radius_At_LT_Pos,(Corn_LT_Pos/Cone_High)*Tank_Radius);]]>
                                </Text>
                            </Rung>
                            <Rung Number="1" Type="N">
                                <Comment>
                                    <![CDATA[Height_At_AnyLT]]>
                                </Comment>
                                <Text>
                                    <![CDATA[XIC(CornType)CPT(Height_At_AnyLT,(LT_actual/100)*Corn_LT_Max_Range/(Prod_Density));]]>
                                </Text>
                            </Rung>
                            <Rung Number="2" Type="N">
                                <Comment>
                                    <![CDATA[Radius_At_AnyLT]]>
                                </Comment>
                                <Text>
                                    <![CDATA[XIC(CornType)CPT(Temp4,(Height_At_AnyLT+Corn_LT_Pos))CPT(Radius_At_AnyLT,(Height_At_AnyLT+Corn_LT_Pos)/Cone_High*Tank_Radius);]]>
                                </Text>
                            </Rung>
                            <Rung Number="3" Type="N">
                                <Comment>
                                    <![CDATA[#LT_Kg----case1]]>
                                </Comment>
                                <Text>
                                    <![CDATA[XIC(CornType)LES(Temp4,Cone_High)CPT(LT_Kg,(Temp4/3)*3.14*Radius_At_AnyLT*Radius_At_AnyLT/0.001*Prod_Density);]]>
                                </Text>
                            </Rung>
                            <Rung Number="4" Type="N">
                                <Comment>
                                    <![CDATA[#LT_Kg----case2-------1.000000e+006---0.001]]>
                                </Comment>
                                <Text>
                                    <![CDATA[XIC(CornType)GEQ(Temp4,Cone_High)CPT(LT_Kg,(((3.14)*(Tank_Radius*Tank_Radius)*(Cone_High/3 +Temp4-Cone_High))/0.001)*Prod_Density);]]>
                                </Text>
                            </Rung>
                        </RLLContent>
                    </Routine>
                </Routines>
            </AddOnInstructionDefinition>
        </AddOnInstructionDefinitions>
        <Tags Use="Context">
            <Tag Name="Always_True" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="true"
                 ExternalAccess="Read/Write">
                <Data Format="L5K">
                    <![CDATA[1]]>
                </Data>
                <Data Format="Decorated">
                    <DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
                </Data>
            </Tag>
            <Tag Name="G1E1W01LT001" TagType="Base" DataType="RW_AI" Constant="false" ExternalAccess="Read/Write">
                <Description>
                    <![CDATA[Cream Mixing, Mix Tank, level transmitter]]>
                </Description>
                <Data Format="L5K">
                    <![CDATA[[6147,101,0,0,2000,0,2000,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000]]]>
                </Data>
                <Data Format="Decorated">
                    <Structure DataType="RW_AI">
                        <DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="CardFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="FaultedDelay" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="LogicFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="StatusMsg" DataType="INT" Radix="Decimal" Value="101"/>
                        <DataValueMember Name="Raw" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="Unscaled" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="FaultMsg" DataType="DINT" Radix="Decimal" Value="2000"/>
                        <DataValueMember Name="FaultMsgLast" DataType="DINT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="MessageNo" DataType="DINT" Radix="Decimal" Value="2000"/>
                        <DataValueMember Name="In" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="HighEngineer" DataType="REAL" Radix="Float" Value="100.0"/>
                        <DataValueMember Name="LowEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="SimMode" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="TaskHoldFaultDN" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="sPowerUpTT" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Simulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="FlagSimulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="Prod_Density" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LT_Mode" DataType="BOOL" Value="0"/>
                    </Structure>
                </Data>
            </Tag>
            <Tag Name="G1E1W01LT001_LT_KG" TagType="Base" DataType="RW_LT_KG_Corn_Sphere" Constant="false"
                 ExternalAccess="Read/Write">
                <Data Format="L5K">
                    <![CDATA[[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000]]]>
                </Data>
                <Data Format="Decorated">
                    <Structure DataType="RW_LT_KG_Corn_Sphere">
                        <DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="CornType" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="LT_actual" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="Tank_Radius" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="Prod_Density" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="Corn_LT_Pos" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="Corn_LT_Max_Range" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="Cone_High" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="Sphere_Radius" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="Sphere_Tank_MaxHeigh" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="Sphere_High" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LT_Kg" DataType="REAL" Radix="Float" Value="0.0"/>
                    </Structure>
                </Data>
            </Tag>
            <Tag Name="G1E1W01LT001_SP" TagType="Base" DataType="SETPOINTS" Dimensions="10" Constant="false"
                 ExternalAccess="Read/Write">
                <Comments>
                    <Comment Operand="[9]">
                        <![CDATA[Lever after dosing material]]>
                    </Comment>
                </Comments>
                <Data Format="L5K">
                    <![CDATA[[[0,0.00000000e+000],[101,1.00000000e+001],[0,0.00000000e+000],[0,0.00000000e+000],[0,0.00000000e+000
					],[105,5.00000000e+000],[106,0.00000000e+000],[0,0.00000000e+000],[0,0.00000000e+000],[0,0.00000000e+000
					]]]]>
                </Data>
                <Data Format="Decorated">
                    <Array DataType="SETPOINTS" Dimensions="10">
                        <Element Index="[0]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="0"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="0.0"/>
                            </Structure>
                        </Element>
                        <Element Index="[1]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="101"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="10.0"/>
                            </Structure>
                        </Element>
                        <Element Index="[2]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="0"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="0.0"/>
                            </Structure>
                        </Element>
                        <Element Index="[3]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="0"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="0.0"/>
                            </Structure>
                        </Element>
                        <Element Index="[4]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="0"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="0.0"/>
                            </Structure>
                        </Element>
                        <Element Index="[5]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="105"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="5.0"/>
                            </Structure>
                        </Element>
                        <Element Index="[6]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="106"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="0.0"/>
                            </Structure>
                        </Element>
                        <Element Index="[7]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="0"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="0.0"/>
                            </Structure>
                        </Element>
                        <Element Index="[8]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="0"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="0.0"/>
                            </Structure>
                        </Element>
                        <Element Index="[9]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="0"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="0.0"/>
                            </Structure>
                        </Element>
                    </Array>
                </Data>
            </Tag>
            <Tag Name="G1E1W01TT001" TagType="Base" DataType="RW_AI" Constant="false" ExternalAccess="Read/Write">
                <Description>
                    <![CDATA[Cream Mixing, Mix Tank, temperature transmitter]]>
                </Description>
                <Data Format="L5K">
                    <![CDATA[[6147,101,0,0,2001,0,2001,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000]]]>
                </Data>
                <Data Format="Decorated">
                    <Structure DataType="RW_AI">
                        <DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="CardFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="FaultedDelay" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="LogicFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="StatusMsg" DataType="INT" Radix="Decimal" Value="101"/>
                        <DataValueMember Name="Raw" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="Unscaled" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="FaultMsg" DataType="DINT" Radix="Decimal" Value="2001"/>
                        <DataValueMember Name="FaultMsgLast" DataType="DINT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="MessageNo" DataType="DINT" Radix="Decimal" Value="2001"/>
                        <DataValueMember Name="In" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="HighEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LowEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="SimMode" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="TaskHoldFaultDN" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="sPowerUpTT" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Simulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="FlagSimulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="Prod_Density" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LT_Mode" DataType="BOOL" Value="0"/>
                    </Structure>
                </Data>
            </Tag>
            <Tag Name="G1E1W04LT001" TagType="Base" DataType="RW_AI" Constant="false" ExternalAccess="Read/Write">
                <Description>
                    <![CDATA[Cream flaker tank, level transmitter]]>
                </Description>
                <Data Format="L5K">
                    <![CDATA[[6147,101,0,0,2002,0,2002,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000]]]>
                </Data>
                <Data Format="Decorated">
                    <Structure DataType="RW_AI">
                        <DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="CardFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="FaultedDelay" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="LogicFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="StatusMsg" DataType="INT" Radix="Decimal" Value="101"/>
                        <DataValueMember Name="Raw" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="Unscaled" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="FaultMsg" DataType="DINT" Radix="Decimal" Value="2002"/>
                        <DataValueMember Name="FaultMsgLast" DataType="DINT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="MessageNo" DataType="DINT" Radix="Decimal" Value="2002"/>
                        <DataValueMember Name="In" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="HighEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LowEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="SimMode" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="TaskHoldFaultDN" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="sPowerUpTT" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Simulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="FlagSimulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="Prod_Density" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LT_Mode" DataType="BOOL" Value="0"/>
                    </Structure>
                </Data>
            </Tag>
            <Tag Name="G1E1W04LT001_LT_KG" TagType="Base" DataType="RW_LT_KG_Corn_Sphere" Constant="false"
                 ExternalAccess="Read/Write">
                <Data Format="L5K">
                    <![CDATA[[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000]]]>
                </Data>
                <Data Format="Decorated">
                    <Structure DataType="RW_LT_KG_Corn_Sphere">
                        <DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="CornType" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="LT_actual" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="Tank_Radius" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="Prod_Density" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="Corn_LT_Pos" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="Corn_LT_Max_Range" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="Cone_High" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="Sphere_Radius" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="Sphere_Tank_MaxHeigh" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="Sphere_High" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LT_Kg" DataType="REAL" Radix="Float" Value="0.0"/>
                    </Structure>
                </Data>
            </Tag>
            <Tag Name="G1E1W04LT001_SP" TagType="Base" DataType="SETPOINTS" Dimensions="10" Constant="false"
                 ExternalAccess="Read/Write">
                <Data Format="L5K">
                    <![CDATA[[[0,0.00000000e+000],[101,9.00000000e+001],[0,0.00000000e+000],[0,0.00000000e+000],[0,0.00000000e+000
					],[105,5.00000000e+000],[106,5.00000000e+000],[0,9.00000000e+001],[0,0.00000000e+000],[0,0.00000000e+000
					]]]]>
                </Data>
                <Data Format="Decorated">
                    <Array DataType="SETPOINTS" Dimensions="10">
                        <Element Index="[0]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="0"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="0.0"/>
                            </Structure>
                        </Element>
                        <Element Index="[1]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="101"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="90.0"/>
                            </Structure>
                        </Element>
                        <Element Index="[2]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="0"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="0.0"/>
                            </Structure>
                        </Element>
                        <Element Index="[3]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="0"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="0.0"/>
                            </Structure>
                        </Element>
                        <Element Index="[4]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="0"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="0.0"/>
                            </Structure>
                        </Element>
                        <Element Index="[5]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="105"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="5.0"/>
                            </Structure>
                        </Element>
                        <Element Index="[6]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="106"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="5.0"/>
                            </Structure>
                        </Element>
                        <Element Index="[7]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="0"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="90.0"/>
                            </Structure>
                        </Element>
                        <Element Index="[8]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="0"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="0.0"/>
                            </Structure>
                        </Element>
                        <Element Index="[9]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="0"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="0.0"/>
                            </Structure>
                        </Element>
                    </Array>
                </Data>
            </Tag>
            <Tag Name="G1E1W04TT001" TagType="Base" DataType="RW_AI" Constant="false" ExternalAccess="Read/Write">
                <Description>
                    <![CDATA[Cream flaker tank, temperature transmitter]]>
                </Description>
                <Data Format="L5K">
                    <![CDATA[[6147,101,0,0,2003,0,2003,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000]]]>
                </Data>
                <Data Format="Decorated">
                    <Structure DataType="RW_AI">
                        <DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="CardFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="FaultedDelay" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="LogicFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="StatusMsg" DataType="INT" Radix="Decimal" Value="101"/>
                        <DataValueMember Name="Raw" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="Unscaled" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="FaultMsg" DataType="DINT" Radix="Decimal" Value="2003"/>
                        <DataValueMember Name="FaultMsgLast" DataType="DINT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="MessageNo" DataType="DINT" Radix="Decimal" Value="2003"/>
                        <DataValueMember Name="In" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="HighEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LowEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="SimMode" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="TaskHoldFaultDN" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="sPowerUpTT" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Simulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="FlagSimulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="Prod_Density" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LT_Mode" DataType="BOOL" Value="0"/>
                    </Structure>
                </Data>
            </Tag>
            <Tag Name="G1E1W06FT101" TagType="Base" DataType="RW_AI" Constant="false" ExternalAccess="Read/Write">
                <Description>
                    <![CDATA[Cream Mixing, Water heater, water flow meter]]>
                </Description>
                <Data Format="L5K">
                    <![CDATA[[6147,101,0,0,2004,0,2004,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000]]]>
                </Data>
                <Data Format="Decorated">
                    <Structure DataType="RW_AI">
                        <DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="CardFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="FaultedDelay" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="LogicFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="StatusMsg" DataType="INT" Radix="Decimal" Value="101"/>
                        <DataValueMember Name="Raw" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="Unscaled" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="FaultMsg" DataType="DINT" Radix="Decimal" Value="2004"/>
                        <DataValueMember Name="FaultMsgLast" DataType="DINT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="MessageNo" DataType="DINT" Radix="Decimal" Value="2004"/>
                        <DataValueMember Name="In" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="HighEngineer" DataType="REAL" Radix="Float" Value="100.0"/>
                        <DataValueMember Name="LowEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="SimMode" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="TaskHoldFaultDN" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="sPowerUpTT" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Simulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="FlagSimulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="Prod_Density" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LT_Mode" DataType="BOOL" Value="0"/>
                    </Structure>
                </Data>
            </Tag>
            <Tag Name="G1E1W06FT111" TagType="Base" DataType="RW_AI" Constant="false" ExternalAccess="Read/Write">
                <Description>
                    <![CDATA[Cream Mixing, Process water, flow meter]]>
                </Description>
                <Data Format="L5K">
                    <![CDATA[[6147,101,0,0,2005,0,2005,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000]]]>
                </Data>
                <Data Format="Decorated">
                    <Structure DataType="RW_AI">
                        <DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="CardFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="FaultedDelay" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="LogicFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="StatusMsg" DataType="INT" Radix="Decimal" Value="101"/>
                        <DataValueMember Name="Raw" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="Unscaled" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="FaultMsg" DataType="DINT" Radix="Decimal" Value="2005"/>
                        <DataValueMember Name="FaultMsgLast" DataType="DINT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="MessageNo" DataType="DINT" Radix="Decimal" Value="2005"/>
                        <DataValueMember Name="In" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="HighEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LowEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="SimMode" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="TaskHoldFaultDN" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="sPowerUpTT" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Simulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="FlagSimulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="Prod_Density" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LT_Mode" DataType="BOOL" Value="0"/>
                    </Structure>
                </Data>
            </Tag>
            <Tag Name="G1E1W06TT101" TagType="Base" DataType="RW_AI" Constant="false" ExternalAccess="Read/Write">
                <Description>
                    <![CDATA[Cream Mixing, Water heater, water temperature transmitter]]>
                </Description>
                <Data Format="L5K">
                    <![CDATA[[6147,101,0,0,2006,0,2006,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000]]]>
                </Data>
                <Data Format="Decorated">
                    <Structure DataType="RW_AI">
                        <DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="CardFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="FaultedDelay" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="LogicFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="StatusMsg" DataType="INT" Radix="Decimal" Value="101"/>
                        <DataValueMember Name="Raw" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="Unscaled" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="FaultMsg" DataType="DINT" Radix="Decimal" Value="2006"/>
                        <DataValueMember Name="FaultMsgLast" DataType="DINT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="MessageNo" DataType="DINT" Radix="Decimal" Value="2006"/>
                        <DataValueMember Name="In" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="HighEngineer" DataType="REAL" Radix="Float" Value="100.0"/>
                        <DataValueMember Name="LowEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="SimMode" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="TaskHoldFaultDN" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="sPowerUpTT" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Simulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="FlagSimulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="Prod_Density" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LT_Mode" DataType="BOOL" Value="0"/>
                    </Structure>
                </Data>
            </Tag>
            <Tag Name="G1E1W11FT101" TagType="Base" DataType="RW_AI" Constant="false" ExternalAccess="Read/Write">
                <Description>
                    <![CDATA[Cream mixing, Circulation line, flow meter]]>
                </Description>
                <Data Format="L5K">
                    <![CDATA[[6147,101,0,0,2007,0,2007,0.00000000e+000,9.00000000e+001,0.00000000e+000,0.00000000e+000]]]>
                </Data>
                <Data Format="Decorated">
                    <Structure DataType="RW_AI">
                        <DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="CardFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="FaultedDelay" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="LogicFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="StatusMsg" DataType="INT" Radix="Decimal" Value="101"/>
                        <DataValueMember Name="Raw" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="Unscaled" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="FaultMsg" DataType="DINT" Radix="Decimal" Value="2007"/>
                        <DataValueMember Name="FaultMsgLast" DataType="DINT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="MessageNo" DataType="DINT" Radix="Decimal" Value="2007"/>
                        <DataValueMember Name="In" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="HighEngineer" DataType="REAL" Radix="Float" Value="90.0"/>
                        <DataValueMember Name="LowEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="SimMode" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="TaskHoldFaultDN" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="sPowerUpTT" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Simulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="FlagSimulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="Prod_Density" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LT_Mode" DataType="BOOL" Value="0"/>
                    </Structure>
                </Data>
            </Tag>
            <Tag Name="G1E2W01LT001" TagType="Base" DataType="RW_AI" Constant="false" ExternalAccess="Read/Write">
                <Description>
                    <![CDATA[Cream Storage TK1, level transmitter]]>
                </Description>
                <Data Format="L5K">
                    <![CDATA[[6147,101,0,0,2008,0,2008,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000]]]>
                </Data>
                <Data Format="Decorated">
                    <Structure DataType="RW_AI">
                        <DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="CardFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="FaultedDelay" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="LogicFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="StatusMsg" DataType="INT" Radix="Decimal" Value="101"/>
                        <DataValueMember Name="Raw" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="Unscaled" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="FaultMsg" DataType="DINT" Radix="Decimal" Value="2008"/>
                        <DataValueMember Name="FaultMsgLast" DataType="DINT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="MessageNo" DataType="DINT" Radix="Decimal" Value="2008"/>
                        <DataValueMember Name="In" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="HighEngineer" DataType="REAL" Radix="Float" Value="100.0"/>
                        <DataValueMember Name="LowEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="SimMode" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="TaskHoldFaultDN" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="sPowerUpTT" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Simulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="FlagSimulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="Prod_Density" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LT_Mode" DataType="BOOL" Value="0"/>
                    </Structure>
                </Data>
            </Tag>
            <Tag Name="G1E2W01LT001_LT_KG" TagType="Base" DataType="RW_LT_KG_Corn_Sphere" Constant="false"
                 ExternalAccess="Read/Write">
                <Data Format="L5K">
                    <![CDATA[[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000]]]>
                </Data>
                <Data Format="Decorated">
                    <Structure DataType="RW_LT_KG_Corn_Sphere">
                        <DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="CornType" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="LT_actual" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="Tank_Radius" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="Prod_Density" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="Corn_LT_Pos" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="Corn_LT_Max_Range" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="Cone_High" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="Sphere_Radius" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="Sphere_Tank_MaxHeigh" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="Sphere_High" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LT_Kg" DataType="REAL" Radix="Float" Value="0.0"/>
                    </Structure>
                </Data>
            </Tag>
            <Tag Name="G1E2W01LT001_SP" TagType="Base" DataType="SETPOINTS" Dimensions="10" Constant="false"
                 ExternalAccess="Read/Write">
                <Data Format="L5K">
                    <![CDATA[[[101,4.00000000e+001],[101,8.00000000e+001],[0,2.00000000e+001],[0,0.00000000e+000],[0,5.00000000e+000
					],[105,2.00000000e+000],[106,1.00000000e+001],[0,0.00000000e+000],[0,0.00000000e+000],[0,0.00000000e+000
					]]]]>
                </Data>
                <Data Format="Decorated">
                    <Array DataType="SETPOINTS" Dimensions="10">
                        <Element Index="[0]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="101"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="40.0"/>
                            </Structure>
                        </Element>
                        <Element Index="[1]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="101"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="80.0"/>
                            </Structure>
                        </Element>
                        <Element Index="[2]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="0"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="20.0"/>
                            </Structure>
                        </Element>
                        <Element Index="[3]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="0"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="0.0"/>
                            </Structure>
                        </Element>
                        <Element Index="[4]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="0"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="5.0"/>
                            </Structure>
                        </Element>
                        <Element Index="[5]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="105"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="2.0"/>
                            </Structure>
                        </Element>
                        <Element Index="[6]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="106"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="10.0"/>
                            </Structure>
                        </Element>
                        <Element Index="[7]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="0"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="0.0"/>
                            </Structure>
                        </Element>
                        <Element Index="[8]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="0"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="0.0"/>
                            </Structure>
                        </Element>
                        <Element Index="[9]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="0"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="0.0"/>
                            </Structure>
                        </Element>
                    </Array>
                </Data>
            </Tag>
            <Tag Name="G1E2W01TT001" TagType="Base" DataType="RW_AI" Constant="false" ExternalAccess="Read/Write">
                <Description>
                    <![CDATA[Cream Storage TK1, temperature transmitter]]>
                </Description>
                <Data Format="L5K">
                    <![CDATA[[6147,101,0,0,2009,0,2009,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000]]]>
                </Data>
                <Data Format="Decorated">
                    <Structure DataType="RW_AI">
                        <DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="CardFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="FaultedDelay" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="LogicFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="StatusMsg" DataType="INT" Radix="Decimal" Value="101"/>
                        <DataValueMember Name="Raw" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="Unscaled" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="FaultMsg" DataType="DINT" Radix="Decimal" Value="2009"/>
                        <DataValueMember Name="FaultMsgLast" DataType="DINT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="MessageNo" DataType="DINT" Radix="Decimal" Value="2009"/>
                        <DataValueMember Name="In" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="HighEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LowEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="SimMode" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="TaskHoldFaultDN" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="sPowerUpTT" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Simulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="FlagSimulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="Prod_Density" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LT_Mode" DataType="BOOL" Value="0"/>
                    </Structure>
                </Data>
            </Tag>
            <Tag Name="G1E2W02LT001" TagType="Base" DataType="RW_AI" Constant="false" ExternalAccess="Read/Write">
                <Description>
                    <![CDATA[Cream Storage TK2, level transmitter]]>
                </Description>
                <Data Format="L5K">
                    <![CDATA[[6147,101,0,0,2010,0,2010,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000]]]>
                </Data>
                <Data Format="Decorated">
                    <Structure DataType="RW_AI">
                        <DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="CardFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="FaultedDelay" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="LogicFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="StatusMsg" DataType="INT" Radix="Decimal" Value="101"/>
                        <DataValueMember Name="Raw" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="Unscaled" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="FaultMsg" DataType="DINT" Radix="Decimal" Value="2010"/>
                        <DataValueMember Name="FaultMsgLast" DataType="DINT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="MessageNo" DataType="DINT" Radix="Decimal" Value="2010"/>
                        <DataValueMember Name="In" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="HighEngineer" DataType="REAL" Radix="Float" Value="100.0"/>
                        <DataValueMember Name="LowEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="SimMode" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="TaskHoldFaultDN" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="sPowerUpTT" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Simulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="FlagSimulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="Prod_Density" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LT_Mode" DataType="BOOL" Value="0"/>
                    </Structure>
                </Data>
            </Tag>
            <Tag Name="G1E2W02LT001_LT_KG" TagType="Base" DataType="RW_LT_KG_Corn_Sphere" Constant="false"
                 ExternalAccess="Read/Write">
                <Data Format="L5K">
                    <![CDATA[[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000]]]>
                </Data>
                <Data Format="Decorated">
                    <Structure DataType="RW_LT_KG_Corn_Sphere">
                        <DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="CornType" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="LT_actual" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="Tank_Radius" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="Prod_Density" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="Corn_LT_Pos" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="Corn_LT_Max_Range" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="Cone_High" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="Sphere_Radius" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="Sphere_Tank_MaxHeigh" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="Sphere_High" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LT_Kg" DataType="REAL" Radix="Float" Value="0.0"/>
                    </Structure>
                </Data>
            </Tag>
            <Tag Name="G1E2W02LT001_SP" TagType="Base" DataType="SETPOINTS" Dimensions="10" Constant="false"
                 ExternalAccess="Read/Write">
                <Data Format="L5K">
                    <![CDATA[[[0,0.00000000e+000],[101,0.00000000e+000],[0,0.00000000e+000],[0,0.00000000e+000],[0,0.00000000e+000
					],[105,0.00000000e+000],[106,0.00000000e+000],[0,0.00000000e+000],[0,0.00000000e+000],[0,0.00000000e+000
					]]]]>
                </Data>
                <Data Format="Decorated">
                    <Array DataType="SETPOINTS" Dimensions="10">
                        <Element Index="[0]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="0"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="0.0"/>
                            </Structure>
                        </Element>
                        <Element Index="[1]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="101"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="0.0"/>
                            </Structure>
                        </Element>
                        <Element Index="[2]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="0"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="0.0"/>
                            </Structure>
                        </Element>
                        <Element Index="[3]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="0"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="0.0"/>
                            </Structure>
                        </Element>
                        <Element Index="[4]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="0"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="0.0"/>
                            </Structure>
                        </Element>
                        <Element Index="[5]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="105"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="0.0"/>
                            </Structure>
                        </Element>
                        <Element Index="[6]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="106"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="0.0"/>
                            </Structure>
                        </Element>
                        <Element Index="[7]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="0"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="0.0"/>
                            </Structure>
                        </Element>
                        <Element Index="[8]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="0"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="0.0"/>
                            </Structure>
                        </Element>
                        <Element Index="[9]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="0"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="0.0"/>
                            </Structure>
                        </Element>
                    </Array>
                </Data>
            </Tag>
            <Tag Name="G1E2W02TT001" TagType="Base" DataType="RW_AI" Constant="false" ExternalAccess="Read/Write">
                <Description>
                    <![CDATA[Cream Storage TK2, temperature transmitter]]>
                </Description>
                <Data Format="L5K">
                    <![CDATA[[6147,101,0,0,2011,0,2011,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000]]]>
                </Data>
                <Data Format="Decorated">
                    <Structure DataType="RW_AI">
                        <DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="CardFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="FaultedDelay" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="LogicFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="StatusMsg" DataType="INT" Radix="Decimal" Value="101"/>
                        <DataValueMember Name="Raw" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="Unscaled" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="FaultMsg" DataType="DINT" Radix="Decimal" Value="2011"/>
                        <DataValueMember Name="FaultMsgLast" DataType="DINT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="MessageNo" DataType="DINT" Radix="Decimal" Value="2011"/>
                        <DataValueMember Name="In" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="HighEngineer" DataType="REAL" Radix="Float" Value="100.0"/>
                        <DataValueMember Name="LowEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="SimMode" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="TaskHoldFaultDN" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="sPowerUpTT" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Simulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="FlagSimulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="Prod_Density" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LT_Mode" DataType="BOOL" Value="0"/>
                    </Structure>
                </Data>
            </Tag>
            <Tag Name="G1E2W06TT101" TagType="Base" DataType="RW_AI" Constant="false" ExternalAccess="Read/Write">
                <Description>
                    <![CDATA[Cream storage, Cooler, temperature transmitter]]>
                </Description>
                <Data Format="L5K">
                    <![CDATA[[6147,101,0,0,2012,0,2012,9.00000000e+000,1.00000000e+002,1.00000000e+001,0.00000000e+000]]]>
                </Data>
                <Data Format="Decorated">
                    <Structure DataType="RW_AI">
                        <DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="CardFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="FaultedDelay" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="LogicFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="StatusMsg" DataType="INT" Radix="Decimal" Value="101"/>
                        <DataValueMember Name="Raw" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="Unscaled" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="FaultMsg" DataType="DINT" Radix="Decimal" Value="2012"/>
                        <DataValueMember Name="FaultMsgLast" DataType="DINT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="MessageNo" DataType="DINT" Radix="Decimal" Value="2012"/>
                        <DataValueMember Name="In" DataType="REAL" Radix="Float" Value="9.0"/>
                        <DataValueMember Name="HighEngineer" DataType="REAL" Radix="Float" Value="100.0"/>
                        <DataValueMember Name="LowEngineer" DataType="REAL" Radix="Float" Value="10.0"/>
                        <DataValueMember Name="SimMode" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="TaskHoldFaultDN" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="sPowerUpTT" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Simulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="FlagSimulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="Prod_Density" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LT_Mode" DataType="BOOL" Value="0"/>
                    </Structure>
                </Data>
            </Tag>
            <Tag Name="G1Q1W01LT001" TagType="Base" DataType="RW_AI" Constant="false" ExternalAccess="Read/Write">
                <Description>
                    <![CDATA[CIP1, Fresh water tank, level transmitter]]>
                </Description>
                <Data Format="L5K">
                    <![CDATA[[6147,101,0,0,2013,0,2013,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000]]]>
                </Data>
                <Data Format="Decorated">
                    <Structure DataType="RW_AI">
                        <DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="CardFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="FaultedDelay" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="LogicFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="StatusMsg" DataType="INT" Radix="Decimal" Value="101"/>
                        <DataValueMember Name="Raw" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="Unscaled" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="FaultMsg" DataType="DINT" Radix="Decimal" Value="2013"/>
                        <DataValueMember Name="FaultMsgLast" DataType="DINT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="MessageNo" DataType="DINT" Radix="Decimal" Value="2013"/>
                        <DataValueMember Name="In" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="HighEngineer" DataType="REAL" Radix="Float" Value="100.0"/>
                        <DataValueMember Name="LowEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="SimMode" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="TaskHoldFaultDN" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="sPowerUpTT" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Simulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="FlagSimulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="Prod_Density" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LT_Mode" DataType="BOOL" Value="0"/>
                    </Structure>
                </Data>
            </Tag>
            <Tag Name="G1Q1W02LT001" TagType="Base" DataType="RW_AI" Constant="false" ExternalAccess="Read/Write">
                <Description>
                    <![CDATA[CIP1, Hot water tank, level transmitter]]>
                </Description>
                <Data Format="L5K">
                    <![CDATA[[6147,101,0,0,2014,0,2014,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000]]]>
                </Data>
                <Data Format="Decorated">
                    <Structure DataType="RW_AI">
                        <DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="CardFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="FaultedDelay" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="LogicFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="StatusMsg" DataType="INT" Radix="Decimal" Value="101"/>
                        <DataValueMember Name="Raw" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="Unscaled" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="FaultMsg" DataType="DINT" Radix="Decimal" Value="2014"/>
                        <DataValueMember Name="FaultMsgLast" DataType="DINT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="MessageNo" DataType="DINT" Radix="Decimal" Value="2014"/>
                        <DataValueMember Name="In" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="HighEngineer" DataType="REAL" Radix="Float" Value="100.0"/>
                        <DataValueMember Name="LowEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="SimMode" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="TaskHoldFaultDN" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="sPowerUpTT" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Simulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="FlagSimulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="Prod_Density" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LT_Mode" DataType="BOOL" Value="0"/>
                    </Structure>
                </Data>
            </Tag>
            <Tag Name="G1Q1W02TT001" TagType="Base" DataType="RW_AI" Constant="false" ExternalAccess="Read/Write">
                <Description>
                    <![CDATA[CIP1, Hot water tank, temperature transmitter]]>
                </Description>
                <Data Format="L5K">
                    <![CDATA[[6147,101,0,0,2015,0,2015,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000]]]>
                </Data>
                <Data Format="Decorated">
                    <Structure DataType="RW_AI">
                        <DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="CardFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="FaultedDelay" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="LogicFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="StatusMsg" DataType="INT" Radix="Decimal" Value="101"/>
                        <DataValueMember Name="Raw" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="Unscaled" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="FaultMsg" DataType="DINT" Radix="Decimal" Value="2015"/>
                        <DataValueMember Name="FaultMsgLast" DataType="DINT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="MessageNo" DataType="DINT" Radix="Decimal" Value="2015"/>
                        <DataValueMember Name="In" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="HighEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LowEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="SimMode" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="TaskHoldFaultDN" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="sPowerUpTT" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Simulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="FlagSimulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="Prod_Density" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LT_Mode" DataType="BOOL" Value="0"/>
                    </Structure>
                </Data>
            </Tag>
            <Tag Name="G1Q1W03LT001" TagType="Base" DataType="RW_AI" Constant="false" ExternalAccess="Read/Write">
                <Description>
                    <![CDATA[CIP1, Acid tank, level transmitter]]>
                </Description>
                <Data Format="L5K">
                    <![CDATA[[6147,101,0,0,2016,0,2016,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000]]]>
                </Data>
                <Data Format="Decorated">
                    <Structure DataType="RW_AI">
                        <DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="CardFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="FaultedDelay" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="LogicFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="StatusMsg" DataType="INT" Radix="Decimal" Value="101"/>
                        <DataValueMember Name="Raw" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="Unscaled" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="FaultMsg" DataType="DINT" Radix="Decimal" Value="2016"/>
                        <DataValueMember Name="FaultMsgLast" DataType="DINT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="MessageNo" DataType="DINT" Radix="Decimal" Value="2016"/>
                        <DataValueMember Name="In" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="HighEngineer" DataType="REAL" Radix="Float" Value="100.0"/>
                        <DataValueMember Name="LowEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="SimMode" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="TaskHoldFaultDN" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="sPowerUpTT" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Simulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="FlagSimulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="Prod_Density" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LT_Mode" DataType="BOOL" Value="0"/>
                    </Structure>
                </Data>
            </Tag>
            <Tag Name="G1Q1W03TT001" TagType="Base" DataType="RW_AI" Constant="false" ExternalAccess="Read/Write">
                <Description>
                    <![CDATA[CIP1, Acid tank, temperature transmitter]]>
                </Description>
                <Data Format="L5K">
                    <![CDATA[[6147,101,0,0,2017,0,2017,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000]]]>
                </Data>
                <Data Format="Decorated">
                    <Structure DataType="RW_AI">
                        <DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="CardFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="FaultedDelay" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="LogicFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="StatusMsg" DataType="INT" Radix="Decimal" Value="101"/>
                        <DataValueMember Name="Raw" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="Unscaled" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="FaultMsg" DataType="DINT" Radix="Decimal" Value="2017"/>
                        <DataValueMember Name="FaultMsgLast" DataType="DINT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="MessageNo" DataType="DINT" Radix="Decimal" Value="2017"/>
                        <DataValueMember Name="In" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="HighEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LowEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="SimMode" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="TaskHoldFaultDN" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="sPowerUpTT" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Simulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="FlagSimulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="Prod_Density" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LT_Mode" DataType="BOOL" Value="0"/>
                    </Structure>
                </Data>
            </Tag>
            <Tag Name="G1Q1W04LT001" TagType="Base" DataType="RW_AI" Constant="false" ExternalAccess="Read/Write">
                <Description>
                    <![CDATA[CIP1, Caustic tank, level transmitter]]>
                </Description>
                <Data Format="L5K">
                    <![CDATA[[6147,101,0,0,2018,0,2018,8.10000000e+001,1.00000000e+002,0.00000000e+000,0.00000000e+000]]]>
                </Data>
                <Data Format="Decorated">
                    <Structure DataType="RW_AI">
                        <DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="CardFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="FaultedDelay" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="LogicFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="StatusMsg" DataType="INT" Radix="Decimal" Value="101"/>
                        <DataValueMember Name="Raw" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="Unscaled" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="FaultMsg" DataType="DINT" Radix="Decimal" Value="2018"/>
                        <DataValueMember Name="FaultMsgLast" DataType="DINT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="MessageNo" DataType="DINT" Radix="Decimal" Value="2018"/>
                        <DataValueMember Name="In" DataType="REAL" Radix="Float" Value="81.0"/>
                        <DataValueMember Name="HighEngineer" DataType="REAL" Radix="Float" Value="100.0"/>
                        <DataValueMember Name="LowEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="SimMode" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="TaskHoldFaultDN" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="sPowerUpTT" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Simulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="FlagSimulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="Prod_Density" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LT_Mode" DataType="BOOL" Value="0"/>
                    </Structure>
                </Data>
            </Tag>
            <Tag Name="G1Q1W04TT001" TagType="Base" DataType="RW_AI" Constant="false" ExternalAccess="Read/Write">
                <Description>
                    <![CDATA[CIP1, Caustic tank, temperature transmitter]]>
                </Description>
                <Data Format="L5K">
                    <![CDATA[[6147,101,0,0,2019,0,2019,2.00000000e+001,0.00000000e+000,0.00000000e+000,0.00000000e+000]]]>
                </Data>
                <Data Format="Decorated">
                    <Structure DataType="RW_AI">
                        <DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="CardFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="FaultedDelay" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="LogicFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="StatusMsg" DataType="INT" Radix="Decimal" Value="101"/>
                        <DataValueMember Name="Raw" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="Unscaled" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="FaultMsg" DataType="DINT" Radix="Decimal" Value="2019"/>
                        <DataValueMember Name="FaultMsgLast" DataType="DINT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="MessageNo" DataType="DINT" Radix="Decimal" Value="2019"/>
                        <DataValueMember Name="In" DataType="REAL" Radix="Float" Value="20.0"/>
                        <DataValueMember Name="HighEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LowEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="SimMode" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="TaskHoldFaultDN" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="sPowerUpTT" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Simulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="FlagSimulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="Prod_Density" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LT_Mode" DataType="BOOL" Value="0"/>
                    </Structure>
                </Data>
            </Tag>
            <Tag Name="G1Q1W11CT101" TagType="Base" DataType="RW_AI" Constant="false" ExternalAccess="Read/Write">
                <Description>
                    <![CDATA[CIP1, CIP-R line 1, conductivity]]>
                </Description>
                <Data Format="L5K">
                    <![CDATA[[6147,101,0,0,2020,0,2020,2.20000000e+001,0.00000000e+000,0.00000000e+000,0.00000000e+000]]]>
                </Data>
                <Data Format="Decorated">
                    <Structure DataType="RW_AI">
                        <DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="CardFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="FaultedDelay" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="LogicFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="StatusMsg" DataType="INT" Radix="Decimal" Value="101"/>
                        <DataValueMember Name="Raw" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="Unscaled" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="FaultMsg" DataType="DINT" Radix="Decimal" Value="2020"/>
                        <DataValueMember Name="FaultMsgLast" DataType="DINT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="MessageNo" DataType="DINT" Radix="Decimal" Value="2020"/>
                        <DataValueMember Name="In" DataType="REAL" Radix="Float" Value="22.0"/>
                        <DataValueMember Name="HighEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LowEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="SimMode" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="TaskHoldFaultDN" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="sPowerUpTT" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Simulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="FlagSimulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="Prod_Density" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LT_Mode" DataType="BOOL" Value="0"/>
                    </Structure>
                </Data>
            </Tag>
            <Tag Name="G1Q1W11FT201" TagType="Base" DataType="RW_AI" Constant="false" ExternalAccess="Read/Write">
                <Description>
                    <![CDATA[CIP1, CIP-S line 1, flow meter]]>
                </Description>
                <Data Format="L5K">
                    <![CDATA[[6147,101,0,0,2021,0,2021,0.00000000e+000,5.00000000e+001,1.00000000e+001,0.00000000e+000]]]>
                </Data>
                <Data Format="Decorated">
                    <Structure DataType="RW_AI">
                        <DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="CardFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="FaultedDelay" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="LogicFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="StatusMsg" DataType="INT" Radix="Decimal" Value="101"/>
                        <DataValueMember Name="Raw" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="Unscaled" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="FaultMsg" DataType="DINT" Radix="Decimal" Value="2021"/>
                        <DataValueMember Name="FaultMsgLast" DataType="DINT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="MessageNo" DataType="DINT" Radix="Decimal" Value="2021"/>
                        <DataValueMember Name="In" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="HighEngineer" DataType="REAL" Radix="Float" Value="50.0"/>
                        <DataValueMember Name="LowEngineer" DataType="REAL" Radix="Float" Value="10.0"/>
                        <DataValueMember Name="SimMode" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="TaskHoldFaultDN" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="sPowerUpTT" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Simulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="FlagSimulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="Prod_Density" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LT_Mode" DataType="BOOL" Value="0"/>
                    </Structure>
                </Data>
            </Tag>
            <Tag Name="G1Q1W11PT201" TagType="Base" DataType="RW_AI" Constant="false" ExternalAccess="Read/Write">
                <Description>
                    <![CDATA[CIP1, CIP-S line 1, pressure transmitter]]>
                </Description>
                <Data Format="L5K">
                    <![CDATA[[6147,101,0,0,2022,0,2022,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000]]]>
                </Data>
                <Data Format="Decorated">
                    <Structure DataType="RW_AI">
                        <DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="CardFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="FaultedDelay" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="LogicFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="StatusMsg" DataType="INT" Radix="Decimal" Value="101"/>
                        <DataValueMember Name="Raw" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="Unscaled" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="FaultMsg" DataType="DINT" Radix="Decimal" Value="2022"/>
                        <DataValueMember Name="FaultMsgLast" DataType="DINT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="MessageNo" DataType="DINT" Radix="Decimal" Value="2022"/>
                        <DataValueMember Name="In" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="HighEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LowEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="SimMode" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="TaskHoldFaultDN" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="sPowerUpTT" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Simulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="FlagSimulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="Prod_Density" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LT_Mode" DataType="BOOL" Value="0"/>
                    </Structure>
                </Data>
            </Tag>
            <Tag Name="G1Q1W11TT101" TagType="Base" DataType="RW_AI" Constant="false" ExternalAccess="Read/Write">
                <Description>
                    <![CDATA[CIP1, CIP-R line 1, temperature transmitter]]>
                </Description>
                <Data Format="L5K">
                    <![CDATA[[6147,101,0,0,2023,0,2023,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000]]]>
                </Data>
                <Data Format="Decorated">
                    <Structure DataType="RW_AI">
                        <DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="CardFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="FaultedDelay" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="LogicFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="StatusMsg" DataType="INT" Radix="Decimal" Value="101"/>
                        <DataValueMember Name="Raw" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="Unscaled" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="FaultMsg" DataType="DINT" Radix="Decimal" Value="2023"/>
                        <DataValueMember Name="FaultMsgLast" DataType="DINT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="MessageNo" DataType="DINT" Radix="Decimal" Value="2023"/>
                        <DataValueMember Name="In" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="HighEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LowEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="SimMode" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="TaskHoldFaultDN" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="sPowerUpTT" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Simulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="FlagSimulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="Prod_Density" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LT_Mode" DataType="BOOL" Value="0"/>
                    </Structure>
                </Data>
            </Tag>
            <Tag Name="G1Q1W12CT101" TagType="Base" DataType="RW_AI" Constant="false" ExternalAccess="Read/Write">
                <Description>
                    <![CDATA[CIP1, CIP-R line 2, conductivity]]>
                </Description>
                <Data Format="L5K">
                    <![CDATA[[6147,101,0,0,2024,0,2024,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000]]]>
                </Data>
                <Data Format="Decorated">
                    <Structure DataType="RW_AI">
                        <DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="CardFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="FaultedDelay" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="LogicFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="StatusMsg" DataType="INT" Radix="Decimal" Value="101"/>
                        <DataValueMember Name="Raw" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="Unscaled" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="FaultMsg" DataType="DINT" Radix="Decimal" Value="2024"/>
                        <DataValueMember Name="FaultMsgLast" DataType="DINT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="MessageNo" DataType="DINT" Radix="Decimal" Value="2024"/>
                        <DataValueMember Name="In" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="HighEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LowEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="SimMode" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="TaskHoldFaultDN" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="sPowerUpTT" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Simulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="FlagSimulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="Prod_Density" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LT_Mode" DataType="BOOL" Value="0"/>
                    </Structure>
                </Data>
            </Tag>
            <Tag Name="G1Q1W12FT201" TagType="Base" DataType="RW_AI" Constant="false" ExternalAccess="Read/Write">
                <Description>
                    <![CDATA[CIP1, CIP-S line 2, flow meter]]>
                </Description>
                <Data Format="L5K">
                    <![CDATA[[6147,101,0,0,2025,0,2025,0.00000000e+000,5.00000000e+001,2.00000000e+001,0.00000000e+000]]]>
                </Data>
                <Data Format="Decorated">
                    <Structure DataType="RW_AI">
                        <DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="CardFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="FaultedDelay" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="LogicFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="StatusMsg" DataType="INT" Radix="Decimal" Value="101"/>
                        <DataValueMember Name="Raw" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="Unscaled" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="FaultMsg" DataType="DINT" Radix="Decimal" Value="2025"/>
                        <DataValueMember Name="FaultMsgLast" DataType="DINT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="MessageNo" DataType="DINT" Radix="Decimal" Value="2025"/>
                        <DataValueMember Name="In" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="HighEngineer" DataType="REAL" Radix="Float" Value="50.0"/>
                        <DataValueMember Name="LowEngineer" DataType="REAL" Radix="Float" Value="20.0"/>
                        <DataValueMember Name="SimMode" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="TaskHoldFaultDN" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="sPowerUpTT" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Simulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="FlagSimulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="Prod_Density" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LT_Mode" DataType="BOOL" Value="0"/>
                    </Structure>
                </Data>
            </Tag>
            <Tag Name="G1Q1W12PT201" TagType="Base" DataType="RW_AI" Constant="false" ExternalAccess="Read/Write">
                <Description>
                    <![CDATA[CIP1, CIP-S line 2, pressure transmitter]]>
                </Description>
                <Data Format="L5K">
                    <![CDATA[[6147,101,0,0,2026,0,2026,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000]]]>
                </Data>
                <Data Format="Decorated">
                    <Structure DataType="RW_AI">
                        <DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="CardFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="FaultedDelay" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="LogicFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="StatusMsg" DataType="INT" Radix="Decimal" Value="101"/>
                        <DataValueMember Name="Raw" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="Unscaled" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="FaultMsg" DataType="DINT" Radix="Decimal" Value="2026"/>
                        <DataValueMember Name="FaultMsgLast" DataType="DINT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="MessageNo" DataType="DINT" Radix="Decimal" Value="2026"/>
                        <DataValueMember Name="In" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="HighEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LowEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="SimMode" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="TaskHoldFaultDN" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="sPowerUpTT" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Simulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="FlagSimulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="Prod_Density" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LT_Mode" DataType="BOOL" Value="0"/>
                    </Structure>
                </Data>
            </Tag>
            <Tag Name="G1Q1W12TT101" TagType="Base" DataType="RW_AI" Constant="false" ExternalAccess="Read/Write">
                <Description>
                    <![CDATA[CIP1, CIP-R line 2, temperature transmitter]]>
                </Description>
                <Data Format="L5K">
                    <![CDATA[[6147,101,0,0,2027,0,2027,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000]]]>
                </Data>
                <Data Format="Decorated">
                    <Structure DataType="RW_AI">
                        <DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="CardFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="FaultedDelay" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="LogicFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="StatusMsg" DataType="INT" Radix="Decimal" Value="101"/>
                        <DataValueMember Name="Raw" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="Unscaled" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="FaultMsg" DataType="DINT" Radix="Decimal" Value="2027"/>
                        <DataValueMember Name="FaultMsgLast" DataType="DINT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="MessageNo" DataType="DINT" Radix="Decimal" Value="2027"/>
                        <DataValueMember Name="In" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="HighEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LowEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="SimMode" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="TaskHoldFaultDN" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="sPowerUpTT" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Simulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="FlagSimulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="Prod_Density" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LT_Mode" DataType="BOOL" Value="0"/>
                    </Structure>
                </Data>
            </Tag>
            <Tag Name="G1Q1W13CT101" TagType="Base" DataType="RW_AI" Constant="false" ExternalAccess="Read/Write">
                <Description>
                    <![CDATA[CIP1, CIP-R line 3, conductivity]]>
                </Description>
                <Data Format="L5K">
                    <![CDATA[[6147,101,0,0,2029,0,2029,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000]]]>
                </Data>
                <Data Format="Decorated">
                    <Structure DataType="RW_AI">
                        <DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="CardFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="FaultedDelay" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="LogicFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="StatusMsg" DataType="INT" Radix="Decimal" Value="101"/>
                        <DataValueMember Name="Raw" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="Unscaled" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="FaultMsg" DataType="DINT" Radix="Decimal" Value="2029"/>
                        <DataValueMember Name="FaultMsgLast" DataType="DINT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="MessageNo" DataType="DINT" Radix="Decimal" Value="2029"/>
                        <DataValueMember Name="In" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="HighEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LowEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="SimMode" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="TaskHoldFaultDN" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="sPowerUpTT" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Simulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="FlagSimulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="Prod_Density" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LT_Mode" DataType="BOOL" Value="0"/>
                    </Structure>
                </Data>
            </Tag>
            <Tag Name="G1Q1W13FT201" TagType="Base" DataType="RW_AI" Constant="false" ExternalAccess="Read/Write">
                <Description>
                    <![CDATA[CIP1, CIP-S line 3, flow meter]]>
                </Description>
                <Data Format="L5K">
                    <![CDATA[[6147,101,0,0,2030,0,2030,2.00000000e+001,5.00000000e+001,2.00000000e+001,0.00000000e+000]]]>
                </Data>
                <Data Format="Decorated">
                    <Structure DataType="RW_AI">
                        <DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="CardFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="FaultedDelay" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="LogicFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="StatusMsg" DataType="INT" Radix="Decimal" Value="101"/>
                        <DataValueMember Name="Raw" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="Unscaled" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="FaultMsg" DataType="DINT" Radix="Decimal" Value="2030"/>
                        <DataValueMember Name="FaultMsgLast" DataType="DINT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="MessageNo" DataType="DINT" Radix="Decimal" Value="2030"/>
                        <DataValueMember Name="In" DataType="REAL" Radix="Float" Value="20.0"/>
                        <DataValueMember Name="HighEngineer" DataType="REAL" Radix="Float" Value="50.0"/>
                        <DataValueMember Name="LowEngineer" DataType="REAL" Radix="Float" Value="20.0"/>
                        <DataValueMember Name="SimMode" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="TaskHoldFaultDN" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="sPowerUpTT" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Simulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="FlagSimulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="Prod_Density" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LT_Mode" DataType="BOOL" Value="0"/>
                    </Structure>
                </Data>
            </Tag>
            <Tag Name="G1Q1W13PT201" TagType="Base" DataType="RW_AI" Constant="false" ExternalAccess="Read/Write">
                <Description>
                    <![CDATA[CIP1, CIP-S line 3, pressure transmitter]]>
                </Description>
                <Data Format="L5K">
                    <![CDATA[[6147,101,0,0,2031,0,2031,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000]]]>
                </Data>
                <Data Format="Decorated">
                    <Structure DataType="RW_AI">
                        <DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="CardFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="FaultedDelay" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="LogicFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="StatusMsg" DataType="INT" Radix="Decimal" Value="101"/>
                        <DataValueMember Name="Raw" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="Unscaled" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="FaultMsg" DataType="DINT" Radix="Decimal" Value="2031"/>
                        <DataValueMember Name="FaultMsgLast" DataType="DINT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="MessageNo" DataType="DINT" Radix="Decimal" Value="2031"/>
                        <DataValueMember Name="In" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="HighEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LowEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="SimMode" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="TaskHoldFaultDN" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="sPowerUpTT" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Simulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="FlagSimulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="Prod_Density" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LT_Mode" DataType="BOOL" Value="0"/>
                    </Structure>
                </Data>
            </Tag>
            <Tag Name="G1Q1W13TT101" TagType="Base" DataType="RW_AI" Constant="false" ExternalAccess="Read/Write">
                <Description>
                    <![CDATA[CIP1, CIP-R line 3, temperature transmitter]]>
                </Description>
                <Data Format="L5K">
                    <![CDATA[[6147,101,0,0,2032,0,2032,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000]]]>
                </Data>
                <Data Format="Decorated">
                    <Structure DataType="RW_AI">
                        <DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="CardFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="FaultedDelay" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="LogicFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="StatusMsg" DataType="INT" Radix="Decimal" Value="101"/>
                        <DataValueMember Name="Raw" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="Unscaled" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="FaultMsg" DataType="DINT" Radix="Decimal" Value="2032"/>
                        <DataValueMember Name="FaultMsgLast" DataType="DINT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="MessageNo" DataType="DINT" Radix="Decimal" Value="2032"/>
                        <DataValueMember Name="In" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="HighEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LowEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="SimMode" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="TaskHoldFaultDN" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="sPowerUpTT" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Simulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="FlagSimulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="Prod_Density" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LT_Mode" DataType="BOOL" Value="0"/>
                    </Structure>
                </Data>
            </Tag>
            <Tag Name="G1Q1W14CT101" TagType="Base" DataType="RW_AI" Constant="false" ExternalAccess="Read/Write">
                <Description>
                    <![CDATA[CIP1, CIP-R line 4, conductivity]]>
                </Description>
                <Data Format="L5K">
                    <![CDATA[[6147,101,0,0,2034,0,2034,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000]]]>
                </Data>
                <Data Format="Decorated">
                    <Structure DataType="RW_AI">
                        <DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="CardFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="FaultedDelay" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="LogicFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="StatusMsg" DataType="INT" Radix="Decimal" Value="101"/>
                        <DataValueMember Name="Raw" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="Unscaled" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="FaultMsg" DataType="DINT" Radix="Decimal" Value="2034"/>
                        <DataValueMember Name="FaultMsgLast" DataType="DINT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="MessageNo" DataType="DINT" Radix="Decimal" Value="2034"/>
                        <DataValueMember Name="In" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="HighEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LowEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="SimMode" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="TaskHoldFaultDN" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="sPowerUpTT" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Simulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="FlagSimulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="Prod_Density" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LT_Mode" DataType="BOOL" Value="0"/>
                    </Structure>
                </Data>
            </Tag>
            <Tag Name="G1Q1W14FT201" TagType="Base" DataType="RW_AI" Constant="false" ExternalAccess="Read/Write">
                <Description>
                    <![CDATA[CIP1, CIP-S line 4, flow meter]]>
                </Description>
                <Data Format="L5K">
                    <![CDATA[[6147,101,0,0,2035,0,2035,0.00000000e+000,5.00000000e+001,1.00000000e+001,0.00000000e+000]]]>
                </Data>
                <Data Format="Decorated">
                    <Structure DataType="RW_AI">
                        <DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="CardFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="FaultedDelay" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="LogicFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="StatusMsg" DataType="INT" Radix="Decimal" Value="101"/>
                        <DataValueMember Name="Raw" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="Unscaled" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="FaultMsg" DataType="DINT" Radix="Decimal" Value="2035"/>
                        <DataValueMember Name="FaultMsgLast" DataType="DINT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="MessageNo" DataType="DINT" Radix="Decimal" Value="2035"/>
                        <DataValueMember Name="In" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="HighEngineer" DataType="REAL" Radix="Float" Value="50.0"/>
                        <DataValueMember Name="LowEngineer" DataType="REAL" Radix="Float" Value="10.0"/>
                        <DataValueMember Name="SimMode" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="TaskHoldFaultDN" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="sPowerUpTT" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Simulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="FlagSimulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="Prod_Density" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LT_Mode" DataType="BOOL" Value="0"/>
                    </Structure>
                </Data>
            </Tag>
            <Tag Name="G1Q1W14PT201" TagType="Base" DataType="RW_AI" Constant="false" ExternalAccess="Read/Write">
                <Description>
                    <![CDATA[CIP1, CIP-S line 4, pressure transmitter]]>
                </Description>
                <Data Format="L5K">
                    <![CDATA[[6147,101,0,0,2036,0,2036,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000]]]>
                </Data>
                <Data Format="Decorated">
                    <Structure DataType="RW_AI">
                        <DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="CardFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="FaultedDelay" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="LogicFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="StatusMsg" DataType="INT" Radix="Decimal" Value="101"/>
                        <DataValueMember Name="Raw" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="Unscaled" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="FaultMsg" DataType="DINT" Radix="Decimal" Value="2036"/>
                        <DataValueMember Name="FaultMsgLast" DataType="DINT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="MessageNo" DataType="DINT" Radix="Decimal" Value="2036"/>
                        <DataValueMember Name="In" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="HighEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LowEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="SimMode" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="TaskHoldFaultDN" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="sPowerUpTT" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Simulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="FlagSimulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="Prod_Density" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LT_Mode" DataType="BOOL" Value="0"/>
                    </Structure>
                </Data>
            </Tag>
            <Tag Name="G1Q1W14TT101" TagType="Base" DataType="RW_AI" Constant="false" ExternalAccess="Read/Write">
                <Description>
                    <![CDATA[CIP1, CIP-R line 4, temperature transmitter]]>
                </Description>
                <Data Format="L5K">
                    <![CDATA[[6147,101,0,0,2037,0,2037,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000]]]>
                </Data>
                <Data Format="Decorated">
                    <Structure DataType="RW_AI">
                        <DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="CardFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="FaultedDelay" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="LogicFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="StatusMsg" DataType="INT" Radix="Decimal" Value="101"/>
                        <DataValueMember Name="Raw" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="Unscaled" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="FaultMsg" DataType="DINT" Radix="Decimal" Value="2037"/>
                        <DataValueMember Name="FaultMsgLast" DataType="DINT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="MessageNo" DataType="DINT" Radix="Decimal" Value="2037"/>
                        <DataValueMember Name="In" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="HighEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LowEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="SimMode" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="TaskHoldFaultDN" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="sPowerUpTT" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Simulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="FlagSimulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="Prod_Density" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LT_Mode" DataType="BOOL" Value="0"/>
                    </Structure>
                </Data>
            </Tag>
            <Tag Name="G1Q2W01LT001" TagType="Base" DataType="RW_AI" Constant="false" ExternalAccess="Read/Write">
                <Description>
                    <![CDATA[CIP2, Fresh water tank, level transmitter]]>
                </Description>
                <Data Format="L5K">
                    <![CDATA[[6147,101,0,0,2039,0,2039,5.00000000e+001,1.00000000e+002,0.00000000e+000,0.00000000e+000]]]>
                </Data>
                <Data Format="Decorated">
                    <Structure DataType="RW_AI">
                        <DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="CardFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="FaultedDelay" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="LogicFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="StatusMsg" DataType="INT" Radix="Decimal" Value="101"/>
                        <DataValueMember Name="Raw" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="Unscaled" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="FaultMsg" DataType="DINT" Radix="Decimal" Value="2039"/>
                        <DataValueMember Name="FaultMsgLast" DataType="DINT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="MessageNo" DataType="DINT" Radix="Decimal" Value="2039"/>
                        <DataValueMember Name="In" DataType="REAL" Radix="Float" Value="50.0"/>
                        <DataValueMember Name="HighEngineer" DataType="REAL" Radix="Float" Value="100.0"/>
                        <DataValueMember Name="LowEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="SimMode" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="TaskHoldFaultDN" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="sPowerUpTT" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Simulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="FlagSimulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="Prod_Density" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LT_Mode" DataType="BOOL" Value="0"/>
                    </Structure>
                </Data>
            </Tag>
            <Tag Name="G1Q2W03LT001" TagType="Base" DataType="RW_AI" Constant="false" ExternalAccess="Read/Write">
                <Description>
                    <![CDATA[CIP2, Acid tank, level transmitter]]>
                </Description>
                <Data Format="L5K">
                    <![CDATA[[6147,101,0,0,2040,0,2040,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000]]]>
                </Data>
                <Data Format="Decorated">
                    <Structure DataType="RW_AI">
                        <DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="CardFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="FaultedDelay" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="LogicFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="StatusMsg" DataType="INT" Radix="Decimal" Value="101"/>
                        <DataValueMember Name="Raw" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="Unscaled" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="FaultMsg" DataType="DINT" Radix="Decimal" Value="2040"/>
                        <DataValueMember Name="FaultMsgLast" DataType="DINT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="MessageNo" DataType="DINT" Radix="Decimal" Value="2040"/>
                        <DataValueMember Name="In" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="HighEngineer" DataType="REAL" Radix="Float" Value="100.0"/>
                        <DataValueMember Name="LowEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="SimMode" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="TaskHoldFaultDN" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="sPowerUpTT" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Simulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="FlagSimulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="Prod_Density" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LT_Mode" DataType="BOOL" Value="0"/>
                    </Structure>
                </Data>
            </Tag>
            <Tag Name="G1Q2W03TT001" TagType="Base" DataType="RW_AI" Constant="false" ExternalAccess="Read/Write">
                <Description>
                    <![CDATA[CIP2, Acid tank, temperature transmitter]]>
                </Description>
                <Data Format="L5K">
                    <![CDATA[[6147,101,0,0,2041,0,2041,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000]]]>
                </Data>
                <Data Format="Decorated">
                    <Structure DataType="RW_AI">
                        <DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="CardFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="FaultedDelay" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="LogicFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="StatusMsg" DataType="INT" Radix="Decimal" Value="101"/>
                        <DataValueMember Name="Raw" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="Unscaled" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="FaultMsg" DataType="DINT" Radix="Decimal" Value="2041"/>
                        <DataValueMember Name="FaultMsgLast" DataType="DINT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="MessageNo" DataType="DINT" Radix="Decimal" Value="2041"/>
                        <DataValueMember Name="In" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="HighEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LowEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="SimMode" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="TaskHoldFaultDN" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="sPowerUpTT" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Simulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="FlagSimulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="Prod_Density" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LT_Mode" DataType="BOOL" Value="0"/>
                    </Structure>
                </Data>
            </Tag>
            <Tag Name="G1Q2W04LT001" TagType="Base" DataType="RW_AI" Constant="false" ExternalAccess="Read/Write">
                <Description>
                    <![CDATA[CIP2, Caustic tank, level transmitter]]>
                </Description>
                <Data Format="L5K">
                    <![CDATA[[6147,101,0,0,2042,0,2042,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000]]]>
                </Data>
                <Data Format="Decorated">
                    <Structure DataType="RW_AI">
                        <DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="CardFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="FaultedDelay" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="LogicFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="StatusMsg" DataType="INT" Radix="Decimal" Value="101"/>
                        <DataValueMember Name="Raw" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="Unscaled" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="FaultMsg" DataType="DINT" Radix="Decimal" Value="2042"/>
                        <DataValueMember Name="FaultMsgLast" DataType="DINT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="MessageNo" DataType="DINT" Radix="Decimal" Value="2042"/>
                        <DataValueMember Name="In" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="HighEngineer" DataType="REAL" Radix="Float" Value="100.0"/>
                        <DataValueMember Name="LowEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="SimMode" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="TaskHoldFaultDN" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="sPowerUpTT" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Simulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="FlagSimulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="Prod_Density" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LT_Mode" DataType="BOOL" Value="0"/>
                    </Structure>
                </Data>
            </Tag>
            <Tag Name="G1Q2W04TT001" TagType="Base" DataType="RW_AI" Constant="false" ExternalAccess="Read/Write">
                <Description>
                    <![CDATA[CIP2, Caustic tank, temperature transmitter]]>
                </Description>
                <Data Format="L5K">
                    <![CDATA[[6147,101,0,0,2043,0,2043,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000]]]>
                </Data>
                <Data Format="Decorated">
                    <Structure DataType="RW_AI">
                        <DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="CardFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="FaultedDelay" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="LogicFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="StatusMsg" DataType="INT" Radix="Decimal" Value="101"/>
                        <DataValueMember Name="Raw" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="Unscaled" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="FaultMsg" DataType="DINT" Radix="Decimal" Value="2043"/>
                        <DataValueMember Name="FaultMsgLast" DataType="DINT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="MessageNo" DataType="DINT" Radix="Decimal" Value="2043"/>
                        <DataValueMember Name="In" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="HighEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LowEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="SimMode" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="TaskHoldFaultDN" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="sPowerUpTT" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Simulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="FlagSimulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="Prod_Density" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LT_Mode" DataType="BOOL" Value="0"/>
                    </Structure>
                </Data>
            </Tag>
            <Tag Name="G1Q2W11CT101" TagType="Base" DataType="RW_AI" Constant="false" ExternalAccess="Read/Write">
                <Description>
                    <![CDATA[CIP2, CIP-R line 1, conductivity]]>
                </Description>
                <Data Format="L5K">
                    <![CDATA[[6147,101,0,0,2044,0,2044,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000]]]>
                </Data>
                <Data Format="Decorated">
                    <Structure DataType="RW_AI">
                        <DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="CardFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="FaultedDelay" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="LogicFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="StatusMsg" DataType="INT" Radix="Decimal" Value="101"/>
                        <DataValueMember Name="Raw" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="Unscaled" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="FaultMsg" DataType="DINT" Radix="Decimal" Value="2044"/>
                        <DataValueMember Name="FaultMsgLast" DataType="DINT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="MessageNo" DataType="DINT" Radix="Decimal" Value="2044"/>
                        <DataValueMember Name="In" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="HighEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LowEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="SimMode" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="TaskHoldFaultDN" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="sPowerUpTT" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Simulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="FlagSimulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="Prod_Density" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LT_Mode" DataType="BOOL" Value="0"/>
                    </Structure>
                </Data>
            </Tag>
            <Tag Name="G1Q2W11FT201" TagType="Base" DataType="RW_AI" Constant="false" ExternalAccess="Read/Write">
                <Description>
                    <![CDATA[CIP2, CIP-S line 1, flow meter]]>
                </Description>
                <Data Format="L5K">
                    <![CDATA[[6147,101,0,0,2045,0,2045,0.00000000e+000,3.00000000e+001,1.00000000e+001,0.00000000e+000]]]>
                </Data>
                <Data Format="Decorated">
                    <Structure DataType="RW_AI">
                        <DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="CardFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="FaultedDelay" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="LogicFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="StatusMsg" DataType="INT" Radix="Decimal" Value="101"/>
                        <DataValueMember Name="Raw" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="Unscaled" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="FaultMsg" DataType="DINT" Radix="Decimal" Value="2045"/>
                        <DataValueMember Name="FaultMsgLast" DataType="DINT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="MessageNo" DataType="DINT" Radix="Decimal" Value="2045"/>
                        <DataValueMember Name="In" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="HighEngineer" DataType="REAL" Radix="Float" Value="30.0"/>
                        <DataValueMember Name="LowEngineer" DataType="REAL" Radix="Float" Value="10.0"/>
                        <DataValueMember Name="SimMode" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="TaskHoldFaultDN" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="sPowerUpTT" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Simulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="FlagSimulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="Prod_Density" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LT_Mode" DataType="BOOL" Value="0"/>
                    </Structure>
                </Data>
            </Tag>
            <Tag Name="G1Q2W11PT201" TagType="Base" DataType="RW_AI" Constant="false" ExternalAccess="Read/Write">
                <Description>
                    <![CDATA[CIP2, CIP-S line 1, pressure transmitter]]>
                </Description>
                <Data Format="L5K">
                    <![CDATA[[6147,101,0,0,2046,0,2046,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000]]]>
                </Data>
                <Data Format="Decorated">
                    <Structure DataType="RW_AI">
                        <DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="CardFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="FaultedDelay" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="LogicFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="StatusMsg" DataType="INT" Radix="Decimal" Value="101"/>
                        <DataValueMember Name="Raw" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="Unscaled" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="FaultMsg" DataType="DINT" Radix="Decimal" Value="2046"/>
                        <DataValueMember Name="FaultMsgLast" DataType="DINT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="MessageNo" DataType="DINT" Radix="Decimal" Value="2046"/>
                        <DataValueMember Name="In" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="HighEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LowEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="SimMode" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="TaskHoldFaultDN" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="sPowerUpTT" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Simulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="FlagSimulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="Prod_Density" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LT_Mode" DataType="BOOL" Value="0"/>
                    </Structure>
                </Data>
            </Tag>
            <Tag Name="G1Q2W11TT101" TagType="Base" DataType="RW_AI" Constant="false" ExternalAccess="Read/Write">
                <Description>
                    <![CDATA[CIP2, CIP-R line 1, temperature transmitter]]>
                </Description>
                <Data Format="L5K">
                    <![CDATA[[6147,101,0,0,2047,0,2047,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000]]]>
                </Data>
                <Data Format="Decorated">
                    <Structure DataType="RW_AI">
                        <DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="CardFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="FaultedDelay" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="LogicFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="StatusMsg" DataType="INT" Radix="Decimal" Value="101"/>
                        <DataValueMember Name="Raw" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="Unscaled" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="FaultMsg" DataType="DINT" Radix="Decimal" Value="2047"/>
                        <DataValueMember Name="FaultMsgLast" DataType="DINT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="MessageNo" DataType="DINT" Radix="Decimal" Value="2047"/>
                        <DataValueMember Name="In" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="HighEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LowEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="SimMode" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="TaskHoldFaultDN" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="sPowerUpTT" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Simulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="FlagSimulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="Prod_Density" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LT_Mode" DataType="BOOL" Value="0"/>
                    </Structure>
                </Data>
            </Tag>
            <Tag Name="G1Q2W12CT101" TagType="Base" DataType="RW_AI" Constant="false" ExternalAccess="Read/Write">
                <Description>
                    <![CDATA[CIP2, CIP-R line 2, conductivity]]>
                </Description>
                <Data Format="L5K">
                    <![CDATA[[6147,101,0,0,2049,0,2049,4.10000000e+001,0.00000000e+000,0.00000000e+000,0.00000000e+000]]]>
                </Data>
                <Data Format="Decorated">
                    <Structure DataType="RW_AI">
                        <DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="CardFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="FaultedDelay" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="LogicFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="StatusMsg" DataType="INT" Radix="Decimal" Value="101"/>
                        <DataValueMember Name="Raw" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="Unscaled" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="FaultMsg" DataType="DINT" Radix="Decimal" Value="2049"/>
                        <DataValueMember Name="FaultMsgLast" DataType="DINT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="MessageNo" DataType="DINT" Radix="Decimal" Value="2049"/>
                        <DataValueMember Name="In" DataType="REAL" Radix="Float" Value="41.0"/>
                        <DataValueMember Name="HighEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LowEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="SimMode" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="TaskHoldFaultDN" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="sPowerUpTT" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Simulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="FlagSimulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="Prod_Density" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LT_Mode" DataType="BOOL" Value="0"/>
                    </Structure>
                </Data>
            </Tag>
            <Tag Name="G1Q2W12FT201" TagType="Base" DataType="RW_AI" Constant="false" ExternalAccess="Read/Write">
                <Description>
                    <![CDATA[CIP2, CIP-S line 2, flow meter]]>
                </Description>
                <Data Format="L5K">
                    <![CDATA[[6147,101,0,0,2050,0,2050,0.00000000e+000,2.60000000e+001,2.00000000e+001,0.00000000e+000]]]>
                </Data>
                <Data Format="Decorated">
                    <Structure DataType="RW_AI">
                        <DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="CardFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="FaultedDelay" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="LogicFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="StatusMsg" DataType="INT" Radix="Decimal" Value="101"/>
                        <DataValueMember Name="Raw" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="Unscaled" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="FaultMsg" DataType="DINT" Radix="Decimal" Value="2050"/>
                        <DataValueMember Name="FaultMsgLast" DataType="DINT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="MessageNo" DataType="DINT" Radix="Decimal" Value="2050"/>
                        <DataValueMember Name="In" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="HighEngineer" DataType="REAL" Radix="Float" Value="26.0"/>
                        <DataValueMember Name="LowEngineer" DataType="REAL" Radix="Float" Value="20.0"/>
                        <DataValueMember Name="SimMode" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="TaskHoldFaultDN" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="sPowerUpTT" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Simulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="FlagSimulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="Prod_Density" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LT_Mode" DataType="BOOL" Value="0"/>
                    </Structure>
                </Data>
            </Tag>
            <Tag Name="G1Q2W12PT201" TagType="Base" DataType="RW_AI" Constant="false" ExternalAccess="Read/Write">
                <Description>
                    <![CDATA[CIP2, CIP-S line 2, pressure transmitter]]>
                </Description>
                <Data Format="L5K">
                    <![CDATA[[6147,101,0,0,2051,0,2051,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000]]]>
                </Data>
                <Data Format="Decorated">
                    <Structure DataType="RW_AI">
                        <DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="CardFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="FaultedDelay" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="LogicFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="StatusMsg" DataType="INT" Radix="Decimal" Value="101"/>
                        <DataValueMember Name="Raw" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="Unscaled" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="FaultMsg" DataType="DINT" Radix="Decimal" Value="2051"/>
                        <DataValueMember Name="FaultMsgLast" DataType="DINT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="MessageNo" DataType="DINT" Radix="Decimal" Value="2051"/>
                        <DataValueMember Name="In" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="HighEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LowEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="SimMode" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="TaskHoldFaultDN" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="sPowerUpTT" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Simulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="FlagSimulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="Prod_Density" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LT_Mode" DataType="BOOL" Value="0"/>
                    </Structure>
                </Data>
            </Tag>
            <Tag Name="G1Q2W12TT101" TagType="Base" DataType="RW_AI" Constant="false" ExternalAccess="Read/Write">
                <Description>
                    <![CDATA[CIP2, CIP-R line 2, temperature transmitter]]>
                </Description>
                <Data Format="L5K">
                    <![CDATA[[6147,101,0,0,2052,0,2052,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000]]]>
                </Data>
                <Data Format="Decorated">
                    <Structure DataType="RW_AI">
                        <DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="CardFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="FaultedDelay" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="LogicFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="StatusMsg" DataType="INT" Radix="Decimal" Value="101"/>
                        <DataValueMember Name="Raw" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="Unscaled" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="FaultMsg" DataType="DINT" Radix="Decimal" Value="2052"/>
                        <DataValueMember Name="FaultMsgLast" DataType="DINT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="MessageNo" DataType="DINT" Radix="Decimal" Value="2052"/>
                        <DataValueMember Name="In" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="HighEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LowEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="SimMode" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="TaskHoldFaultDN" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="sPowerUpTT" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Simulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="FlagSimulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="Prod_Density" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LT_Mode" DataType="BOOL" Value="0"/>
                    </Structure>
                </Data>
            </Tag>
            <Tag Name="G1Q2W13CT101" TagType="Base" DataType="RW_AI" Constant="false" ExternalAccess="Read/Write">
                <Description>
                    <![CDATA[CIP2, CIP-R line 3, conductivity]]>
                </Description>
                <Data Format="L5K">
                    <![CDATA[[6147,101,0,0,2054,0,2054,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000]]]>
                </Data>
                <Data Format="Decorated">
                    <Structure DataType="RW_AI">
                        <DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="CardFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="FaultedDelay" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="LogicFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="StatusMsg" DataType="INT" Radix="Decimal" Value="101"/>
                        <DataValueMember Name="Raw" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="Unscaled" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="FaultMsg" DataType="DINT" Radix="Decimal" Value="2054"/>
                        <DataValueMember Name="FaultMsgLast" DataType="DINT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="MessageNo" DataType="DINT" Radix="Decimal" Value="2054"/>
                        <DataValueMember Name="In" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="HighEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LowEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="SimMode" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="TaskHoldFaultDN" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="sPowerUpTT" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Simulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="FlagSimulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="Prod_Density" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LT_Mode" DataType="BOOL" Value="0"/>
                    </Structure>
                </Data>
            </Tag>
            <Tag Name="G1Q2W13FT201" TagType="Base" DataType="RW_AI" Constant="false" ExternalAccess="Read/Write">
                <Description>
                    <![CDATA[CIP2, CIP-S line 3, flow meter]]>
                </Description>
                <Data Format="L5K">
                    <![CDATA[[6147,101,0,0,2055,0,2055,0.00000000e+000,3.00000000e+001,1.00000000e+001,0.00000000e+000]]]>
                </Data>
                <Data Format="Decorated">
                    <Structure DataType="RW_AI">
                        <DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="CardFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="FaultedDelay" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="LogicFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="StatusMsg" DataType="INT" Radix="Decimal" Value="101"/>
                        <DataValueMember Name="Raw" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="Unscaled" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="FaultMsg" DataType="DINT" Radix="Decimal" Value="2055"/>
                        <DataValueMember Name="FaultMsgLast" DataType="DINT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="MessageNo" DataType="DINT" Radix="Decimal" Value="2055"/>
                        <DataValueMember Name="In" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="HighEngineer" DataType="REAL" Radix="Float" Value="30.0"/>
                        <DataValueMember Name="LowEngineer" DataType="REAL" Radix="Float" Value="10.0"/>
                        <DataValueMember Name="SimMode" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="TaskHoldFaultDN" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="sPowerUpTT" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Simulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="FlagSimulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="Prod_Density" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LT_Mode" DataType="BOOL" Value="0"/>
                    </Structure>
                </Data>
            </Tag>
            <Tag Name="G1Q2W13PT201" TagType="Base" DataType="RW_AI" Constant="false" ExternalAccess="Read/Write">
                <Description>
                    <![CDATA[CIP2, CIP-S line 3, pressure transmitter]]>
                </Description>
                <Data Format="L5K">
                    <![CDATA[[6147,101,0,0,2056,0,2056,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000]]]>
                </Data>
                <Data Format="Decorated">
                    <Structure DataType="RW_AI">
                        <DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="CardFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="FaultedDelay" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="LogicFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="StatusMsg" DataType="INT" Radix="Decimal" Value="101"/>
                        <DataValueMember Name="Raw" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="Unscaled" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="FaultMsg" DataType="DINT" Radix="Decimal" Value="2056"/>
                        <DataValueMember Name="FaultMsgLast" DataType="DINT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="MessageNo" DataType="DINT" Radix="Decimal" Value="2056"/>
                        <DataValueMember Name="In" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="HighEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LowEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="SimMode" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="TaskHoldFaultDN" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="sPowerUpTT" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Simulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="FlagSimulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="Prod_Density" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LT_Mode" DataType="BOOL" Value="0"/>
                    </Structure>
                </Data>
            </Tag>
            <Tag Name="G1Q2W13TT101" TagType="Base" DataType="RW_AI" Constant="false" ExternalAccess="Read/Write">
                <Description>
                    <![CDATA[CIP2, CIP-R line 3, temperature transmitter]]>
                </Description>
                <Data Format="L5K">
                    <![CDATA[[6147,101,0,0,2057,0,2057,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000]]]>
                </Data>
                <Data Format="Decorated">
                    <Structure DataType="RW_AI">
                        <DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="CardFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="FaultedDelay" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="LogicFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="StatusMsg" DataType="INT" Radix="Decimal" Value="101"/>
                        <DataValueMember Name="Raw" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="Unscaled" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="FaultMsg" DataType="DINT" Radix="Decimal" Value="2057"/>
                        <DataValueMember Name="FaultMsgLast" DataType="DINT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="MessageNo" DataType="DINT" Radix="Decimal" Value="2057"/>
                        <DataValueMember Name="In" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="HighEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LowEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="SimMode" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="TaskHoldFaultDN" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="sPowerUpTT" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Simulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="FlagSimulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="Prod_Density" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LT_Mode" DataType="BOOL" Value="0"/>
                    </Structure>
                </Data>
            </Tag>
            <Tag Name="G2E1W01LT001" TagType="Base" DataType="RW_AI" Constant="false" ExternalAccess="Read/Write">
                <Description>
                    <![CDATA[Juice Mixing, Mix Tank, level transmitter]]>
                </Description>
                <Data Format="L5K">
                    <![CDATA[[6147,101,0,0,2059,0,2059,5.00000000e+001,1.00000000e+002,0.00000000e+000,0.00000000e+000]]]>
                </Data>
                <Data Format="Decorated">
                    <Structure DataType="RW_AI">
                        <DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="CardFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="FaultedDelay" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="LogicFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="StatusMsg" DataType="INT" Radix="Decimal" Value="101"/>
                        <DataValueMember Name="Raw" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="Unscaled" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="FaultMsg" DataType="DINT" Radix="Decimal" Value="2059"/>
                        <DataValueMember Name="FaultMsgLast" DataType="DINT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="MessageNo" DataType="DINT" Radix="Decimal" Value="2059"/>
                        <DataValueMember Name="In" DataType="REAL" Radix="Float" Value="50.0"/>
                        <DataValueMember Name="HighEngineer" DataType="REAL" Radix="Float" Value="100.0"/>
                        <DataValueMember Name="LowEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="SimMode" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="TaskHoldFaultDN" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="sPowerUpTT" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Simulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="FlagSimulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="Prod_Density" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LT_Mode" DataType="BOOL" Value="0"/>
                    </Structure>
                </Data>
            </Tag>
            <Tag Name="G2E1W01LT001_LT_KG" TagType="Base" DataType="RW_LT_KG_Corn_Sphere" Constant="false"
                 ExternalAccess="Read/Write">
                <Data Format="L5K">
                    <![CDATA[[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000]]]>
                </Data>
                <Data Format="Decorated">
                    <Structure DataType="RW_LT_KG_Corn_Sphere">
                        <DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="CornType" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="LT_actual" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="Tank_Radius" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="Prod_Density" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="Corn_LT_Pos" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="Corn_LT_Max_Range" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="Cone_High" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="Sphere_Radius" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="Sphere_Tank_MaxHeigh" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="Sphere_High" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LT_Kg" DataType="REAL" Radix="Float" Value="0.0"/>
                    </Structure>
                </Data>
            </Tag>
            <Tag Name="G2E1W01LT001_SP" TagType="Base" DataType="SETPOINTS" Dimensions="10" Constant="false"
                 ExternalAccess="Read/Write">
                <Data Format="L5K">
                    <![CDATA[[[101,4.00000000e+001],[101,8.00000000e+001],[0,2.00000000e+001],[0,0.00000000e+000],[0,5.00000000e+000
					],[105,2.00000000e+000],[106,1.00000000e+001],[0,1.00000000e+000],[0,0.00000000e+000],[0,0.00000000e+000
					]]]]>
                </Data>
                <Data Format="Decorated">
                    <Array DataType="SETPOINTS" Dimensions="10">
                        <Element Index="[0]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="101"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="40.0"/>
                            </Structure>
                        </Element>
                        <Element Index="[1]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="101"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="80.0"/>
                            </Structure>
                        </Element>
                        <Element Index="[2]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="0"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="20.0"/>
                            </Structure>
                        </Element>
                        <Element Index="[3]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="0"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="0.0"/>
                            </Structure>
                        </Element>
                        <Element Index="[4]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="0"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="5.0"/>
                            </Structure>
                        </Element>
                        <Element Index="[5]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="105"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="2.0"/>
                            </Structure>
                        </Element>
                        <Element Index="[6]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="106"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="10.0"/>
                            </Structure>
                        </Element>
                        <Element Index="[7]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="0"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="1.0"/>
                            </Structure>
                        </Element>
                        <Element Index="[8]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="0"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="0.0"/>
                            </Structure>
                        </Element>
                        <Element Index="[9]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="0"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="0.0"/>
                            </Structure>
                        </Element>
                    </Array>
                </Data>
            </Tag>
            <Tag Name="G2E1W01TT001" TagType="Base" DataType="RW_AI" Constant="false" ExternalAccess="Read/Write">
                <Description>
                    <![CDATA[Juice Mixing, Mix Tank, temperature transmitter]]>
                </Description>
                <Data Format="L5K">
                    <![CDATA[[6147,101,0,0,2060,0,2060,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000]]]>
                </Data>
                <Data Format="Decorated">
                    <Structure DataType="RW_AI">
                        <DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="CardFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="FaultedDelay" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="LogicFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="StatusMsg" DataType="INT" Radix="Decimal" Value="101"/>
                        <DataValueMember Name="Raw" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="Unscaled" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="FaultMsg" DataType="DINT" Radix="Decimal" Value="2060"/>
                        <DataValueMember Name="FaultMsgLast" DataType="DINT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="MessageNo" DataType="DINT" Radix="Decimal" Value="2060"/>
                        <DataValueMember Name="In" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="HighEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LowEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="SimMode" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="TaskHoldFaultDN" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="sPowerUpTT" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Simulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="FlagSimulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="Prod_Density" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LT_Mode" DataType="BOOL" Value="0"/>
                    </Structure>
                </Data>
            </Tag>
            <Tag Name="G2E1W06FT101" TagType="Base" DataType="RW_AI" Constant="false" ExternalAccess="Read/Write">
                <Description>
                    <![CDATA[Juice Mixing, Water heater, water flow meter]]>
                </Description>
                <Data Format="L5K">
                    <![CDATA[[6147,101,0,0,2061,0,2061,1.00000000e+001,1.00000000e+002,0.00000000e+000,0.00000000e+000]]]>
                </Data>
                <Data Format="Decorated">
                    <Structure DataType="RW_AI">
                        <DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="CardFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="FaultedDelay" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="LogicFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="StatusMsg" DataType="INT" Radix="Decimal" Value="101"/>
                        <DataValueMember Name="Raw" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="Unscaled" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="FaultMsg" DataType="DINT" Radix="Decimal" Value="2061"/>
                        <DataValueMember Name="FaultMsgLast" DataType="DINT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="MessageNo" DataType="DINT" Radix="Decimal" Value="2061"/>
                        <DataValueMember Name="In" DataType="REAL" Radix="Float" Value="10.0"/>
                        <DataValueMember Name="HighEngineer" DataType="REAL" Radix="Float" Value="100.0"/>
                        <DataValueMember Name="LowEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="SimMode" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="TaskHoldFaultDN" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="sPowerUpTT" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Simulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="FlagSimulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="Prod_Density" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LT_Mode" DataType="BOOL" Value="0"/>
                    </Structure>
                </Data>
            </Tag>
            <Tag Name="G2E1W06FT111" TagType="Base" DataType="RW_AI" Constant="false" ExternalAccess="Read/Write">
                <Description>
                    <![CDATA[Juice Mixing, Process water, flow meter]]>
                </Description>
                <Data Format="L5K">
                    <![CDATA[[6147,101,0,0,2062,0,2062,1.00000000e+001,0.00000000e+000,0.00000000e+000,0.00000000e+000]]]>
                </Data>
                <Data Format="Decorated">
                    <Structure DataType="RW_AI">
                        <DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="CardFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="FaultedDelay" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="LogicFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="StatusMsg" DataType="INT" Radix="Decimal" Value="101"/>
                        <DataValueMember Name="Raw" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="Unscaled" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="FaultMsg" DataType="DINT" Radix="Decimal" Value="2062"/>
                        <DataValueMember Name="FaultMsgLast" DataType="DINT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="MessageNo" DataType="DINT" Radix="Decimal" Value="2062"/>
                        <DataValueMember Name="In" DataType="REAL" Radix="Float" Value="10.0"/>
                        <DataValueMember Name="HighEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LowEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="SimMode" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="TaskHoldFaultDN" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="sPowerUpTT" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Simulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="FlagSimulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="Prod_Density" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LT_Mode" DataType="BOOL" Value="0"/>
                    </Structure>
                </Data>
            </Tag>
            <Tag Name="G2E1W06TT101" TagType="Base" DataType="RW_AI" Constant="false" ExternalAccess="Read/Write">
                <Description>
                    <![CDATA[Juice Mixing, Water heater, water temperature transmitter]]>
                </Description>
                <Data Format="L5K">
                    <![CDATA[[6147,101,0,0,2063,0,2063,4.60000000e+001,1.00000000e+002,0.00000000e+000,0.00000000e+000]]]>
                </Data>
                <Data Format="Decorated">
                    <Structure DataType="RW_AI">
                        <DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="CardFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="FaultedDelay" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="LogicFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="StatusMsg" DataType="INT" Radix="Decimal" Value="101"/>
                        <DataValueMember Name="Raw" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="Unscaled" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="FaultMsg" DataType="DINT" Radix="Decimal" Value="2063"/>
                        <DataValueMember Name="FaultMsgLast" DataType="DINT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="MessageNo" DataType="DINT" Radix="Decimal" Value="2063"/>
                        <DataValueMember Name="In" DataType="REAL" Radix="Float" Value="46.0"/>
                        <DataValueMember Name="HighEngineer" DataType="REAL" Radix="Float" Value="100.0"/>
                        <DataValueMember Name="LowEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="SimMode" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="TaskHoldFaultDN" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="sPowerUpTT" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Simulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="FlagSimulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="Prod_Density" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LT_Mode" DataType="BOOL" Value="0"/>
                    </Structure>
                </Data>
            </Tag>
            <Tag Name="G2E1W11FT101" TagType="Base" DataType="RW_AI" Constant="false" ExternalAccess="Read/Write">
                <Description>
                    <![CDATA[Juice mixing, Circulation line, flow meter]]>
                </Description>
                <Data Format="L5K">
                    <![CDATA[[6147,101,0,0,2064,0,2064,4.00000000e+001,1.00000000e+002,0.00000000e+000,0.00000000e+000]]]>
                </Data>
                <Data Format="Decorated">
                    <Structure DataType="RW_AI">
                        <DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="CardFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="FaultedDelay" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="LogicFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="StatusMsg" DataType="INT" Radix="Decimal" Value="101"/>
                        <DataValueMember Name="Raw" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="Unscaled" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="FaultMsg" DataType="DINT" Radix="Decimal" Value="2064"/>
                        <DataValueMember Name="FaultMsgLast" DataType="DINT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="MessageNo" DataType="DINT" Radix="Decimal" Value="2064"/>
                        <DataValueMember Name="In" DataType="REAL" Radix="Float" Value="40.0"/>
                        <DataValueMember Name="HighEngineer" DataType="REAL" Radix="Float" Value="100.0"/>
                        <DataValueMember Name="LowEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="SimMode" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="TaskHoldFaultDN" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="sPowerUpTT" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Simulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="FlagSimulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="Prod_Density" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LT_Mode" DataType="BOOL" Value="0"/>
                    </Structure>
                </Data>
            </Tag>
            <Tag Name="G2E2W01LT001" TagType="Base" DataType="RW_AI" Constant="false" ExternalAccess="Read/Write">
                <Description>
                    <![CDATA[Juice Storage TK1, level transmitter]]>
                </Description>
                <Data Format="L5K">
                    <![CDATA[[6147,101,0,0,2065,0,2065,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000]]]>
                </Data>
                <Data Format="Decorated">
                    <Structure DataType="RW_AI">
                        <DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="CardFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="FaultedDelay" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="LogicFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="StatusMsg" DataType="INT" Radix="Decimal" Value="101"/>
                        <DataValueMember Name="Raw" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="Unscaled" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="FaultMsg" DataType="DINT" Radix="Decimal" Value="2065"/>
                        <DataValueMember Name="FaultMsgLast" DataType="DINT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="MessageNo" DataType="DINT" Radix="Decimal" Value="2065"/>
                        <DataValueMember Name="In" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="HighEngineer" DataType="REAL" Radix="Float" Value="100.0"/>
                        <DataValueMember Name="LowEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="SimMode" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="TaskHoldFaultDN" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="sPowerUpTT" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Simulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="FlagSimulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="Prod_Density" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LT_Mode" DataType="BOOL" Value="0"/>
                    </Structure>
                </Data>
            </Tag>
            <Tag Name="G2E2W01LT001_LT_KG" TagType="Base" DataType="RW_LT_KG_Corn_Sphere" Constant="false"
                 ExternalAccess="Read/Write">
                <Data Format="L5K">
                    <![CDATA[[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000]]]>
                </Data>
                <Data Format="Decorated">
                    <Structure DataType="RW_LT_KG_Corn_Sphere">
                        <DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="CornType" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="LT_actual" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="Tank_Radius" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="Prod_Density" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="Corn_LT_Pos" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="Corn_LT_Max_Range" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="Cone_High" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="Sphere_Radius" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="Sphere_Tank_MaxHeigh" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="Sphere_High" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LT_Kg" DataType="REAL" Radix="Float" Value="0.0"/>
                    </Structure>
                </Data>
            </Tag>
            <Tag Name="G2E2W01LT001_SP" TagType="Base" DataType="SETPOINTS" Dimensions="10" Constant="false"
                 ExternalAccess="Read/Write">
                <Data Format="L5K">
                    <![CDATA[[[101,4.00000000e+001],[101,8.00000000e+001],[0,2.00000000e+001],[0,0.00000000e+000],[0,5.00000000e+000
					],[105,2.00000000e+000],[106,1.00000000e+001],[0,0.00000000e+000],[0,0.00000000e+000],[0,0.00000000e+000
					]]]]>
                </Data>
                <Data Format="Decorated">
                    <Array DataType="SETPOINTS" Dimensions="10">
                        <Element Index="[0]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="101"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="40.0"/>
                            </Structure>
                        </Element>
                        <Element Index="[1]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="101"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="80.0"/>
                            </Structure>
                        </Element>
                        <Element Index="[2]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="0"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="20.0"/>
                            </Structure>
                        </Element>
                        <Element Index="[3]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="0"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="0.0"/>
                            </Structure>
                        </Element>
                        <Element Index="[4]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="0"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="5.0"/>
                            </Structure>
                        </Element>
                        <Element Index="[5]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="105"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="2.0"/>
                            </Structure>
                        </Element>
                        <Element Index="[6]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="106"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="10.0"/>
                            </Structure>
                        </Element>
                        <Element Index="[7]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="0"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="0.0"/>
                            </Structure>
                        </Element>
                        <Element Index="[8]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="0"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="0.0"/>
                            </Structure>
                        </Element>
                        <Element Index="[9]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="0"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="0.0"/>
                            </Structure>
                        </Element>
                    </Array>
                </Data>
            </Tag>
            <Tag Name="G2E2W01TT001" TagType="Base" DataType="RW_AI" Constant="false" ExternalAccess="Read/Write">
                <Description>
                    <![CDATA[Juice Storage TK1, temperature transmitter]]>
                </Description>
                <Data Format="L5K">
                    <![CDATA[[6147,101,0,0,2066,0,2066,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000]]]>
                </Data>
                <Data Format="Decorated">
                    <Structure DataType="RW_AI">
                        <DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="CardFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="FaultedDelay" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="LogicFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="StatusMsg" DataType="INT" Radix="Decimal" Value="101"/>
                        <DataValueMember Name="Raw" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="Unscaled" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="FaultMsg" DataType="DINT" Radix="Decimal" Value="2066"/>
                        <DataValueMember Name="FaultMsgLast" DataType="DINT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="MessageNo" DataType="DINT" Radix="Decimal" Value="2066"/>
                        <DataValueMember Name="In" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="HighEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LowEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="SimMode" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="TaskHoldFaultDN" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="sPowerUpTT" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Simulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="FlagSimulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="Prod_Density" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LT_Mode" DataType="BOOL" Value="0"/>
                    </Structure>
                </Data>
            </Tag>
            <Tag Name="G2E2W02LT001" TagType="Base" DataType="RW_AI" Constant="false" ExternalAccess="Read/Write">
                <Description>
                    <![CDATA[Juice Storage TK2, level transmitter]]>
                </Description>
                <Data Format="L5K">
                    <![CDATA[[6147,101,0,0,2067,0,2067,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000]]]>
                </Data>
                <Data Format="Decorated">
                    <Structure DataType="RW_AI">
                        <DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="CardFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="FaultedDelay" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="LogicFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="StatusMsg" DataType="INT" Radix="Decimal" Value="101"/>
                        <DataValueMember Name="Raw" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="Unscaled" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="FaultMsg" DataType="DINT" Radix="Decimal" Value="2067"/>
                        <DataValueMember Name="FaultMsgLast" DataType="DINT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="MessageNo" DataType="DINT" Radix="Decimal" Value="2067"/>
                        <DataValueMember Name="In" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="HighEngineer" DataType="REAL" Radix="Float" Value="100.0"/>
                        <DataValueMember Name="LowEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="SimMode" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="TaskHoldFaultDN" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="sPowerUpTT" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Simulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="FlagSimulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="Prod_Density" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LT_Mode" DataType="BOOL" Value="0"/>
                    </Structure>
                </Data>
            </Tag>
            <Tag Name="G2E2W02LT001_LT_KG" TagType="Base" DataType="RW_LT_KG_Corn_Sphere" Constant="false"
                 ExternalAccess="Read/Write">
                <Data Format="L5K">
                    <![CDATA[[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000]]]>
                </Data>
                <Data Format="Decorated">
                    <Structure DataType="RW_LT_KG_Corn_Sphere">
                        <DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="CornType" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="LT_actual" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="Tank_Radius" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="Prod_Density" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="Corn_LT_Pos" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="Corn_LT_Max_Range" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="Cone_High" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="Sphere_Radius" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="Sphere_Tank_MaxHeigh" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="Sphere_High" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LT_Kg" DataType="REAL" Radix="Float" Value="0.0"/>
                    </Structure>
                </Data>
            </Tag>
            <Tag Name="G2E2W02LT001_SP" TagType="Base" DataType="SETPOINTS" Dimensions="10" Constant="false"
                 ExternalAccess="Read/Write">
                <Data Format="L5K">
                    <![CDATA[[[0,0.00000000e+000],[101,0.00000000e+000],[0,0.00000000e+000],[0,0.00000000e+000],[0,0.00000000e+000
					],[105,1.00000000e+001],[106,0.00000000e+000],[0,0.00000000e+000],[0,0.00000000e+000],[0,0.00000000e+000
					]]]]>
                </Data>
                <Data Format="Decorated">
                    <Array DataType="SETPOINTS" Dimensions="10">
                        <Element Index="[0]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="0"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="0.0"/>
                            </Structure>
                        </Element>
                        <Element Index="[1]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="101"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="0.0"/>
                            </Structure>
                        </Element>
                        <Element Index="[2]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="0"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="0.0"/>
                            </Structure>
                        </Element>
                        <Element Index="[3]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="0"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="0.0"/>
                            </Structure>
                        </Element>
                        <Element Index="[4]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="0"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="0.0"/>
                            </Structure>
                        </Element>
                        <Element Index="[5]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="105"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="10.0"/>
                            </Structure>
                        </Element>
                        <Element Index="[6]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="106"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="0.0"/>
                            </Structure>
                        </Element>
                        <Element Index="[7]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="0"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="0.0"/>
                            </Structure>
                        </Element>
                        <Element Index="[8]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="0"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="0.0"/>
                            </Structure>
                        </Element>
                        <Element Index="[9]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="0"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="0.0"/>
                            </Structure>
                        </Element>
                    </Array>
                </Data>
            </Tag>
            <Tag Name="G2E2W02TT001" TagType="Base" DataType="RW_AI" Constant="false" ExternalAccess="Read/Write">
                <Description>
                    <![CDATA[Juice Storage TK2, temperature transmitter]]>
                </Description>
                <Data Format="L5K">
                    <![CDATA[[6147,101,0,0,2068,0,2068,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000]]]>
                </Data>
                <Data Format="Decorated">
                    <Structure DataType="RW_AI">
                        <DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="CardFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="FaultedDelay" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="LogicFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="StatusMsg" DataType="INT" Radix="Decimal" Value="101"/>
                        <DataValueMember Name="Raw" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="Unscaled" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="FaultMsg" DataType="DINT" Radix="Decimal" Value="2068"/>
                        <DataValueMember Name="FaultMsgLast" DataType="DINT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="MessageNo" DataType="DINT" Radix="Decimal" Value="2068"/>
                        <DataValueMember Name="In" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="HighEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LowEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="SimMode" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="TaskHoldFaultDN" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="sPowerUpTT" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Simulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="FlagSimulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="Prod_Density" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LT_Mode" DataType="BOOL" Value="0"/>
                    </Structure>
                </Data>
            </Tag>
            <Tag Name="G2E2W03LT001" TagType="Base" DataType="RW_AI" Constant="false" ExternalAccess="Read/Write">
                <Description>
                    <![CDATA[Juice Storage TK3, level transmitter]]>
                </Description>
                <Data Format="L5K">
                    <![CDATA[[6147,101,0,0,2069,0,2069,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000]]]>
                </Data>
                <Data Format="Decorated">
                    <Structure DataType="RW_AI">
                        <DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="CardFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="FaultedDelay" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="LogicFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="StatusMsg" DataType="INT" Radix="Decimal" Value="101"/>
                        <DataValueMember Name="Raw" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="Unscaled" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="FaultMsg" DataType="DINT" Radix="Decimal" Value="2069"/>
                        <DataValueMember Name="FaultMsgLast" DataType="DINT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="MessageNo" DataType="DINT" Radix="Decimal" Value="2069"/>
                        <DataValueMember Name="In" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="HighEngineer" DataType="REAL" Radix="Float" Value="100.0"/>
                        <DataValueMember Name="LowEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="SimMode" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="TaskHoldFaultDN" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="sPowerUpTT" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Simulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="FlagSimulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="Prod_Density" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LT_Mode" DataType="BOOL" Value="0"/>
                    </Structure>
                </Data>
            </Tag>
            <Tag Name="G2E2W03LT001_LT_KG" TagType="Base" DataType="RW_LT_KG_Corn_Sphere" Constant="false"
                 ExternalAccess="Read/Write">
                <Data Format="L5K">
                    <![CDATA[[1,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0.00000000e+000]]]>
                </Data>
                <Data Format="Decorated">
                    <Structure DataType="RW_LT_KG_Corn_Sphere">
                        <DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="CornType" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="LT_actual" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="Tank_Radius" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="Prod_Density" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="Corn_LT_Pos" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="Corn_LT_Max_Range" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="Cone_High" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="Sphere_Radius" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="Sphere_Tank_MaxHeigh" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="Sphere_High" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LT_Kg" DataType="REAL" Radix="Float" Value="0.0"/>
                    </Structure>
                </Data>
            </Tag>
            <Tag Name="G2E2W03LT001_SP" TagType="Base" DataType="SETPOINTS" Dimensions="10" Constant="false"
                 ExternalAccess="Read/Write">
                <Data Format="L5K">
                    <![CDATA[[[0,0.00000000e+000],[101,0.00000000e+000],[0,0.00000000e+000],[0,0.00000000e+000],[0,0.00000000e+000
					],[105,1.00000000e+001],[106,0.00000000e+000],[0,0.00000000e+000],[0,0.00000000e+000],[0,0.00000000e+000
					]]]]>
                </Data>
                <Data Format="Decorated">
                    <Array DataType="SETPOINTS" Dimensions="10">
                        <Element Index="[0]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="0"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="0.0"/>
                            </Structure>
                        </Element>
                        <Element Index="[1]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="101"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="0.0"/>
                            </Structure>
                        </Element>
                        <Element Index="[2]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="0"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="0.0"/>
                            </Structure>
                        </Element>
                        <Element Index="[3]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="0"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="0.0"/>
                            </Structure>
                        </Element>
                        <Element Index="[4]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="0"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="0.0"/>
                            </Structure>
                        </Element>
                        <Element Index="[5]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="105"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="10.0"/>
                            </Structure>
                        </Element>
                        <Element Index="[6]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="106"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="0.0"/>
                            </Structure>
                        </Element>
                        <Element Index="[7]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="0"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="0.0"/>
                            </Structure>
                        </Element>
                        <Element Index="[8]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="0"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="0.0"/>
                            </Structure>
                        </Element>
                        <Element Index="[9]">
                            <Structure DataType="SETPOINTS">
                                <DataValueMember Name="SP_NO" DataType="INT" Radix="Decimal" Value="0"/>
                                <DataValueMember Name="SP_VALUE" DataType="REAL" Radix="Float" Value="0.0"/>
                            </Structure>
                        </Element>
                    </Array>
                </Data>
            </Tag>
            <Tag Name="G2E2W03TT001" TagType="Base" DataType="RW_AI" Constant="false" ExternalAccess="Read/Write">
                <Description>
                    <![CDATA[Juice Storage TK3, temperature transmitter]]>
                </Description>
                <Data Format="L5K">
                    <![CDATA[[6147,101,0,0,2070,0,2070,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000]]]>
                </Data>
                <Data Format="Decorated">
                    <Structure DataType="RW_AI">
                        <DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="CardFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="FaultedDelay" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="LogicFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="StatusMsg" DataType="INT" Radix="Decimal" Value="101"/>
                        <DataValueMember Name="Raw" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="Unscaled" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="FaultMsg" DataType="DINT" Radix="Decimal" Value="2070"/>
                        <DataValueMember Name="FaultMsgLast" DataType="DINT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="MessageNo" DataType="DINT" Radix="Decimal" Value="2070"/>
                        <DataValueMember Name="In" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="HighEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LowEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="SimMode" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="TaskHoldFaultDN" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="sPowerUpTT" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Simulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="FlagSimulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="Prod_Density" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LT_Mode" DataType="BOOL" Value="0"/>
                    </Structure>
                </Data>
            </Tag>
            <Tag Name="G2E2W06TT101" TagType="Base" DataType="RW_AI" Constant="false" ExternalAccess="Read/Write">
                <Description>
                    <![CDATA[Juice storage, Cooler, temperature transmitter]]>
                </Description>
                <Data Format="L5K">
                    <![CDATA[[6147,101,0,0,2071,0,2071,0.00000000e+000,1.00000000e+002,0.00000000e+000,0.00000000e+000]]]>
                </Data>
                <Data Format="Decorated">
                    <Structure DataType="RW_AI">
                        <DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="EnableOut" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="CardFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Faulted" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="FaultedDelay" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="LogicFault" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Alarm" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="StatusMsg" DataType="INT" Radix="Decimal" Value="101"/>
                        <DataValueMember Name="Raw" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="Unscaled" DataType="INT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="FaultMsg" DataType="DINT" Radix="Decimal" Value="2071"/>
                        <DataValueMember Name="FaultMsgLast" DataType="DINT" Radix="Decimal" Value="0"/>
                        <DataValueMember Name="MessageNo" DataType="DINT" Radix="Decimal" Value="2071"/>
                        <DataValueMember Name="In" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="HighEngineer" DataType="REAL" Radix="Float" Value="100.0"/>
                        <DataValueMember Name="LowEngineer" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="SimMode" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="TaskHoldFaultDN" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="sPowerUpTT" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="Simulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="FlagSimulation" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="Prod_Density" DataType="REAL" Radix="Float" Value="0.0"/>
                        <DataValueMember Name="LT_Mode" DataType="BOOL" Value="0"/>
                    </Structure>
                </Data>
            </Tag>
            <Tag Name="Simulation" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false"
                 ExternalAccess="Read/Write">
                <Data Format="L5K">
                    <![CDATA[1]]>
                </Data>
                <Data Format="Decorated">
                    <DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
                </Data>
            </Tag>
            <Tag Name="sPowerUp" TagType="Base" DataType="TIMER" Constant="false" ExternalAccess="Read/Write">
                <Data Format="L5K">
                    <![CDATA[[-1608084984,1000,1000]]]>
                </Data>
                <Data Format="Decorated">
                    <Structure DataType="TIMER">
                        <DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="1000"/>
                        <DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="1000"/>
                        <DataValueMember Name="EN" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="TT" DataType="BOOL" Value="0"/>
                        <DataValueMember Name="DN" DataType="BOOL" Value="1"/>
                    </Structure>
                </Data>
            </Tag>
            <Tag Name="TaskHoldFault" TagType="Base" DataType="TIMER" Constant="false" ExternalAccess="Read/Write">
                <Data Format="L5K">
                    <![CDATA[[-1071344878,5000,4600]]]>
                </Data>
                <Data Format="Decorated">
                    <Structure DataType="TIMER">
                        <DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="5000"/>
                        <DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="4600"/>
                        <DataValueMember Name="EN" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="TT" DataType="BOOL" Value="1"/>
                        <DataValueMember Name="DN" DataType="BOOL" Value="0"/>
                    </Structure>
                </Data>
            </Tag>
        </Tags>
        <Programs Use="Context">
            <Program Use="Context" Name="Devices">
                <Routines Use="Context">
                    <Routine Use="Target" Name="Call_AI" Type="RLL">
                        <RLLContent>
                            <Rung Number="0" Type="N">
                                <Comment>
                                    <![CDATA[==G1E1W01LT001 - Cream Mixing, Mix Tank, level transmitter==]]>
                                </Comment>
                                <Text>
                                    <![CDATA[[MOV(0,G1E1W01LT001.Unscaled) RW_AI(G1E1W01LT001,TaskHoldFault.DN,sPowerUp.TT,Simulation) ,OTE(G1E1W01LT001.LT_Mode) ,XIC(Always_True) [OTE(G1E1W01LT001_LT_KG.CornType) ,MOV(1.1,G1E1W01LT001_LT_KG.Tank_Radius) MOV(0.138,G1E1W01LT001_LT_KG.Corn_LT_Pos) ,MOV(0.405,G1E1W01LT001_LT_KG.Cone_High) MOV(4.347,G1E1W01LT001_LT_KG.Corn_LT_Max_Range) ,LEQ(G1E1W01LT001_SP[7].SP_VALUE,0) MOV(1,G1E1W01LT001_SP[7].SP_VALUE) ,MOV(G1E1W01LT001_SP[7].SP_VALUE,G1E1W01LT001.Prod_Density) MOV(G1E1W01LT001_SP[7].SP_VALUE,G1E1W01LT001_LT_KG.Prod_Density) ,RW_LT_KG_Corn_Sphere(G1E1W01LT001_LT_KG,G1E1W01LT001.In) ] ];]]>
                                </Text>
                            </Rung>
                            <Rung Number="1" Type="N">
                                <Comment>
                                    <![CDATA[==G1E1W01TT001 - Cream Mixing, Mix Tank, temperature transmitter==]]>
                                </Comment>
                                <Text>
                                    <![CDATA[RW_AI(G1E1W01TT001,TaskHoldFault.DN,sPowerUp.TT,Simulation);]]>
                                </Text>
                            </Rung>
                            <Rung Number="2" Type="N">
                                <Comment>
                                    <![CDATA[==G1E1W04LT001 - Cream flaker tank, level transmitter==]]>
                                </Comment>
                                <Text>
                                    <![CDATA[[MOV(0,G1E1W04LT001.Unscaled) RW_AI(G1E1W04LT001,TaskHoldFault.DN,sPowerUp.TT,Simulation) ,OTE(G1E1W04LT001.LT_Mode) ,XIC(Always_True) [OTE(G1E1W04LT001_LT_KG.CornType) ,MOV(1.1,G1E1W04LT001_LT_KG.Tank_Radius) MOV(0.138,G1E1W04LT001_LT_KG.Corn_LT_Pos) ,MOV(0.405,G1E1W04LT001_LT_KG.Cone_High) MOV(4.347,G1E1W04LT001_LT_KG.Corn_LT_Max_Range) ,LEQ(G1E1W04LT001_SP[7].SP_VALUE,0) MOV(1,G1E1W04LT001_SP[7].SP_VALUE) ,MOV(G1E1W04LT001_SP[7].SP_VALUE,G1E1W04LT001.Prod_Density) MOV(G1E1W04LT001_SP[7].SP_VALUE,G1E1W04LT001_LT_KG.Prod_Density) ,RW_LT_KG_Corn_Sphere(G1E1W04LT001_LT_KG,G1E1W04LT001.In) ] ];]]>
                                </Text>
                            </Rung>
                            <Rung Number="3" Type="N">
                                <Comment>
                                    <![CDATA[==G1E1W04TT001 - Cream flaker tank, temperature transmitter==]]>
                                </Comment>
                                <Text>
                                    <![CDATA[RW_AI(G1E1W04TT001,TaskHoldFault.DN,sPowerUp.TT,Simulation);]]>
                                </Text>
                            </Rung>
                            <Rung Number="4" Type="N">
                                <Comment>
                                    <![CDATA[==G1E1W06FT101 - Cream Mixing, Water heater, water flow meter==]]>
                                </Comment>
                                <Text>
                                    <![CDATA[RW_AI(G1E1W06FT101,TaskHoldFault.DN,sPowerUp.TT,Simulation);]]>
                                </Text>
                            </Rung>
                            <Rung Number="5" Type="N">
                                <Comment>
                                    <![CDATA[==G1E1W06FT111 - Cream Mixing, Process water, flow meter==]]>
                                </Comment>
                                <Text>
                                    <![CDATA[RW_AI(G1E1W06FT111,TaskHoldFault.DN,sPowerUp.TT,Simulation);]]>
                                </Text>
                            </Rung>
                            <Rung Number="6" Type="N">
                                <Comment>
                                    <![CDATA[==G1E1W06TT101 - Cream Mixing, Water heater, water temperature transmitter==]]>
                                </Comment>
                                <Text>
                                    <![CDATA[RW_AI(G1E1W06TT101,TaskHoldFault.DN,sPowerUp.TT,Simulation);]]>
                                </Text>
                            </Rung>
                            <Rung Number="7" Type="N">
                                <Comment>
                                    <![CDATA[==G1E1W11FT101 - Cream mixing, Circulation line, flow meter==]]>
                                </Comment>
                                <Text>
                                    <![CDATA[RW_AI(G1E1W11FT101,TaskHoldFault.DN,sPowerUp.TT,Simulation);]]>
                                </Text>
                            </Rung>
                            <Rung Number="8" Type="N">
                                <Comment>
                                    <![CDATA[==G1E2W01LT001 - Cream Storage TK1, level transmitter==]]>
                                </Comment>
                                <Text>
                                    <![CDATA[[MOV(0,G1E2W01LT001.Unscaled) RW_AI(G1E2W01LT001,TaskHoldFault.DN,sPowerUp.TT,Simulation) ,OTE(G1E2W01LT001.LT_Mode) ,XIC(Always_True) [OTE(G1E2W01LT001_LT_KG.CornType) ,MOV(1.1,G1E2W01LT001_LT_KG.Tank_Radius) MOV(0.138,G1E2W01LT001_LT_KG.Corn_LT_Pos) ,MOV(0.405,G1E2W01LT001_LT_KG.Cone_High) MOV(4.347,G1E2W01LT001_LT_KG.Corn_LT_Max_Range) ,LEQ(G1E2W01LT001_SP[7].SP_VALUE,0) MOV(1,G1E2W01LT001_SP[7].SP_VALUE) ,MOV(G1E2W01LT001_SP[7].SP_VALUE,G1E2W01LT001.Prod_Density) MOV(G1E2W01LT001_SP[7].SP_VALUE,G1E2W01LT001_LT_KG.Prod_Density) ,RW_LT_KG_Corn_Sphere(G1E2W01LT001_LT_KG,G1E2W01LT001.In) ] ];]]>
                                </Text>
                            </Rung>
                            <Rung Number="9" Type="N">
                                <Comment>
                                    <![CDATA[==G1E2W01TT001 - Cream Storage TK1, temperature transmitter==]]>
                                </Comment>
                                <Text>
                                    <![CDATA[RW_AI(G1E2W01TT001,TaskHoldFault.DN,sPowerUp.TT,Simulation);]]>
                                </Text>
                            </Rung>
                            <Rung Number="10" Type="N">
                                <Comment>
                                    <![CDATA[==G1E2W02LT001 - Cream Storage TK2, level transmitter==]]>
                                </Comment>
                                <Text>
                                    <![CDATA[[MOV(0,G1E2W02LT001.Unscaled) RW_AI(G1E2W02LT001,TaskHoldFault.DN,sPowerUp.TT,Simulation) ,OTE(G1E2W02LT001.LT_Mode) ,XIC(Always_True) [OTE(G1E2W02LT001_LT_KG.CornType) ,MOV(1.1,G1E2W02LT001_LT_KG.Tank_Radius) MOV(0.138,G1E2W02LT001_LT_KG.Corn_LT_Pos) ,MOV(0.405,G1E2W02LT001_LT_KG.Cone_High) MOV(4.347,G1E2W02LT001_LT_KG.Corn_LT_Max_Range) ,LEQ(G1E2W02LT001_SP[7].SP_VALUE,0) MOV(1,G1E2W02LT001_SP[7].SP_VALUE) ,MOV(G1E2W02LT001_SP[7].SP_VALUE,G1E2W02LT001.Prod_Density) MOV(G1E2W02LT001_SP[7].SP_VALUE,G1E2W02LT001_LT_KG.Prod_Density) ,RW_LT_KG_Corn_Sphere(G1E2W02LT001_LT_KG,G1E2W02LT001.In) ] ];]]>
                                </Text>
                            </Rung>
                            <Rung Number="11" Type="N">
                                <Comment>
                                    <![CDATA[==G1E2W02TT001 - Cream Storage TK2, temperature transmitter==]]>
                                </Comment>
                                <Text>
                                    <![CDATA[RW_AI(G1E2W02TT001,TaskHoldFault.DN,sPowerUp.TT,Simulation);]]>
                                </Text>
                            </Rung>
                            <Rung Number="12" Type="N">
                                <Comment>
                                    <![CDATA[==G1E2W06TT101 - Cream storage, Cooler, temperature transmitter==]]>
                                </Comment>
                                <Text>
                                    <![CDATA[RW_AI(G1E2W06TT101,TaskHoldFault.DN,sPowerUp.TT,Simulation);]]>
                                </Text>
                            </Rung>
                            <Rung Number="13" Type="N">
                                <Comment>
                                    <![CDATA[==G1Q1W01LT001 - CIP1, Fresh water tank, level transmitter==]]>
                                </Comment>
                                <Text>
                                    <![CDATA[RW_AI(G1Q1W01LT001,TaskHoldFault.DN,sPowerUp.TT,Simulation);]]>
                                </Text>
                            </Rung>
                            <Rung Number="14" Type="N">
                                <Comment>
                                    <![CDATA[==G1Q1W02LT001 - CIP1, Hot water tank, level transmitter==]]>
                                </Comment>
                                <Text>
                                    <![CDATA[RW_AI(G1Q1W02LT001,TaskHoldFault.DN,sPowerUp.TT,Simulation);]]>
                                </Text>
                            </Rung>
                            <Rung Number="15" Type="N">
                                <Comment>
                                    <![CDATA[==G1Q1W02TT001 - CIP1, Hot water tank, temperature transmitter==]]>
                                </Comment>
                                <Text>
                                    <![CDATA[RW_AI(G1Q1W02TT001,TaskHoldFault.DN,sPowerUp.TT,Simulation);]]>
                                </Text>
                            </Rung>
                            <Rung Number="16" Type="N">
                                <Comment>
                                    <![CDATA[==G1Q1W03LT001 - CIP1, Acid tank, level transmitter==]]>
                                </Comment>
                                <Text>
                                    <![CDATA[RW_AI(G1Q1W03LT001,TaskHoldFault.DN,sPowerUp.TT,Simulation);]]>
                                </Text>
                            </Rung>
                            <Rung Number="17" Type="N">
                                <Comment>
                                    <![CDATA[==G1Q1W03TT001 - CIP1, Acid tank, temperature transmitter==]]>
                                </Comment>
                                <Text>
                                    <![CDATA[RW_AI(G1Q1W03TT001,TaskHoldFault.DN,sPowerUp.TT,Simulation);]]>
                                </Text>
                            </Rung>
                            <Rung Number="18" Type="N">
                                <Comment>
                                    <![CDATA[==G1Q1W04LT001 - CIP1, Caustic tank, level transmitter==]]>
                                </Comment>
                                <Text>
                                    <![CDATA[RW_AI(G1Q1W04LT001,TaskHoldFault.DN,sPowerUp.TT,Simulation);]]>
                                </Text>
                            </Rung>
                            <Rung Number="19" Type="N">
                                <Comment>
                                    <![CDATA[==G1Q1W04TT001 - CIP1, Caustic tank, temperature transmitter==]]>
                                </Comment>
                                <Text>
                                    <![CDATA[RW_AI(G1Q1W04TT001,TaskHoldFault.DN,sPowerUp.TT,Simulation);]]>
                                </Text>
                            </Rung>
                            <Rung Number="20" Type="N">
                                <Comment>
                                    <![CDATA[==G1Q1W11CT101 - CIP1, CIP-R line 1, conductivity==]]>
                                </Comment>
                                <Text>
                                    <![CDATA[RW_AI(G1Q1W11CT101,TaskHoldFault.DN,sPowerUp.TT,Simulation);]]>
                                </Text>
                            </Rung>
                            <Rung Number="21" Type="N">
                                <Comment>
                                    <![CDATA[==G1Q1W11FT201 - CIP1, CIP-S line 1, flow meter==]]>
                                </Comment>
                                <Text>
                                    <![CDATA[RW_AI(G1Q1W11FT201,TaskHoldFault.DN,sPowerUp.TT,Simulation);]]>
                                </Text>
                            </Rung>
                            <Rung Number="22" Type="N">
                                <Comment>
                                    <![CDATA[==G1Q1W11PT201 - CIP1, CIP-S line 1, pressure transmitter==]]>
                                </Comment>
                                <Text>
                                    <![CDATA[RW_AI(G1Q1W11PT201,TaskHoldFault.DN,sPowerUp.TT,Simulation);]]>
                                </Text>
                            </Rung>
                            <Rung Number="23" Type="N">
                                <Comment>
                                    <![CDATA[==G1Q1W11TT101 - CIP1, CIP-R line 1, temperature transmitter==]]>
                                </Comment>
                                <Text>
                                    <![CDATA[RW_AI(G1Q1W11TT101,TaskHoldFault.DN,sPowerUp.TT,Simulation);]]>
                                </Text>
                            </Rung>
                            <Rung Number="24" Type="N">
                                <Comment>
                                    <![CDATA[==G1Q1W12CT101 - CIP1, CIP-R line 2, conductivity==]]>
                                </Comment>
                                <Text>
                                    <![CDATA[RW_AI(G1Q1W12CT101,TaskHoldFault.DN,sPowerUp.TT,Simulation);]]>
                                </Text>
                            </Rung>
                            <Rung Number="25" Type="N">
                                <Comment>
                                    <![CDATA[==G1Q1W12FT201 - CIP1, CIP-S line 2, flow meter==]]>
                                </Comment>
                                <Text>
                                    <![CDATA[RW_AI(G1Q1W12FT201,TaskHoldFault.DN,sPowerUp.TT,Simulation);]]>
                                </Text>
                            </Rung>
                            <Rung Number="26" Type="N">
                                <Comment>
                                    <![CDATA[==G1Q1W12PT201 - CIP1, CIP-S line 2, pressure transmitter==]]>
                                </Comment>
                                <Text>
                                    <![CDATA[RW_AI(G1Q1W12PT201,TaskHoldFault.DN,sPowerUp.TT,Simulation);]]>
                                </Text>
                            </Rung>
                            <Rung Number="27" Type="N">
                                <Comment>
                                    <![CDATA[==G1Q1W12TT101 - CIP1, CIP-R line 2, temperature transmitter==]]>
                                </Comment>
                                <Text>
                                    <![CDATA[RW_AI(G1Q1W12TT101,TaskHoldFault.DN,sPowerUp.TT,Simulation);]]>
                                </Text>
                            </Rung>
                            <Rung Number="28" Type="N">
                                <Comment>
                                    <![CDATA[==G1Q1W12TT101 - CIP1, CIP-S line 2, temperature transmitter==]]>
                                </Comment>
                                <Text>
                                    <![CDATA[RW_AI(G1Q1W12TT101,TaskHoldFault.DN,sPowerUp.TT,Simulation);]]>
                                </Text>
                            </Rung>
                            <Rung Number="29" Type="N">
                                <Comment>
                                    <![CDATA[==G1Q1W13CT101 - CIP1, CIP-R line 3, conductivity==]]>
                                </Comment>
                                <Text>
                                    <![CDATA[RW_AI(G1Q1W13CT101,TaskHoldFault.DN,sPowerUp.TT,Simulation);]]>
                                </Text>
                            </Rung>
                            <Rung Number="30" Type="N">
                                <Comment>
                                    <![CDATA[==G1Q1W13FT201 - CIP1, CIP-S line 3, flow meter==]]>
                                </Comment>
                                <Text>
                                    <![CDATA[RW_AI(G1Q1W13FT201,TaskHoldFault.DN,sPowerUp.TT,Simulation);]]>
                                </Text>
                            </Rung>
                            <Rung Number="31" Type="N">
                                <Comment>
                                    <![CDATA[==G1Q1W13PT201 - CIP1, CIP-S line 3, pressure transmitter==]]>
                                </Comment>
                                <Text>
                                    <![CDATA[RW_AI(G1Q1W13PT201,TaskHoldFault.DN,sPowerUp.TT,Simulation);]]>
                                </Text>
                            </Rung>
                            <Rung Number="32" Type="N">
                                <Comment>
                                    <![CDATA[==G1Q1W13TT101 - CIP1, CIP-R line 3, temperature transmitter==]]>
                                </Comment>
                                <Text>
                                    <![CDATA[RW_AI(G1Q1W13TT101,TaskHoldFault.DN,sPowerUp.TT,Simulation);]]>
                                </Text>
                            </Rung>
                            <Rung Number="33" Type="N">
                                <Comment>
                                    <![CDATA[==G1Q1W13TT101 - CIP1, CIP-S line 3, temperature transmitter==]]>
                                </Comment>
                                <Text>
                                    <![CDATA[RW_AI(G1Q1W13TT101,TaskHoldFault.DN,sPowerUp.TT,Simulation);]]>
                                </Text>
                            </Rung>
                            <Rung Number="34" Type="N">
                                <Comment>
                                    <![CDATA[==G1Q1W14CT101 - CIP1, CIP-R line 4, conductivity==]]>
                                </Comment>
                                <Text>
                                    <![CDATA[RW_AI(G1Q1W14CT101,TaskHoldFault.DN,sPowerUp.TT,Simulation);]]>
                                </Text>
                            </Rung>
                            <Rung Number="35" Type="N">
                                <Comment>
                                    <![CDATA[==G1Q1W14FT201 - CIP1, CIP-S line 4, flow meter==]]>
                                </Comment>
                                <Text>
                                    <![CDATA[RW_AI(G1Q1W14FT201,TaskHoldFault.DN,sPowerUp.TT,Simulation);]]>
                                </Text>
                            </Rung>
                            <Rung Number="36" Type="N">
                                <Comment>
                                    <![CDATA[==G1Q1W14PT201 - CIP1, CIP-S line 4, pressure transmitter==]]>
                                </Comment>
                                <Text>
                                    <![CDATA[RW_AI(G1Q1W14PT201,TaskHoldFault.DN,sPowerUp.TT,Simulation);]]>
                                </Text>
                            </Rung>
                            <Rung Number="37" Type="N">
                                <Comment>
                                    <![CDATA[==G1Q1W14TT101 - CIP1, CIP-R line 4, temperature transmitter==]]>
                                </Comment>
                                <Text>
                                    <![CDATA[RW_AI(G1Q1W14TT101,TaskHoldFault.DN,sPowerUp.TT,Simulation);]]>
                                </Text>
                            </Rung>
                            <Rung Number="38" Type="N">
                                <Comment>
                                    <![CDATA[==G1Q1W14TT101 - CIP1, CIP-S line 4, temperature transmitter==]]>
                                </Comment>
                                <Text>
                                    <![CDATA[RW_AI(G1Q1W14TT101,TaskHoldFault.DN,sPowerUp.TT,Simulation);]]>
                                </Text>
                            </Rung>
                            <Rung Number="39" Type="N">
                                <Comment>
                                    <![CDATA[==G1Q2W01LT001 - CIP2, Fresh water tank, level transmitter==]]>
                                </Comment>
                                <Text>
                                    <![CDATA[RW_AI(G1Q2W01LT001,TaskHoldFault.DN,sPowerUp.TT,Simulation);]]>
                                </Text>
                            </Rung>
                            <Rung Number="40" Type="N">
                                <Comment>
                                    <![CDATA[==G1Q2W03LT001 - CIP2, Acid tank, level transmitter==]]>
                                </Comment>
                                <Text>
                                    <![CDATA[RW_AI(G1Q2W03LT001,TaskHoldFault.DN,sPowerUp.TT,Simulation);]]>
                                </Text>
                            </Rung>
                            <Rung Number="41" Type="N">
                                <Comment>
                                    <![CDATA[==G1Q2W03TT001 - CIP2, Acid tank, temperature transmitter==]]>
                                </Comment>
                                <Text>
                                    <![CDATA[RW_AI(G1Q2W03TT001,TaskHoldFault.DN,sPowerUp.TT,Simulation);]]>
                                </Text>
                            </Rung>
                            <Rung Number="42" Type="N">
                                <Comment>
                                    <![CDATA[==G1Q2W04LT001 - CIP2, Caustic tank, level transmitter==]]>
                                </Comment>
                                <Text>
                                    <![CDATA[RW_AI(G1Q2W04LT001,TaskHoldFault.DN,sPowerUp.TT,Simulation);]]>
                                </Text>
                            </Rung>
                            <Rung Number="43" Type="N">
                                <Comment>
                                    <![CDATA[==G1Q2W04TT001 - CIP2, Caustic tank, temperature transmitter==]]>
                                </Comment>
                                <Text>
                                    <![CDATA[RW_AI(G1Q2W04TT001,TaskHoldFault.DN,sPowerUp.TT,Simulation);]]>
                                </Text>
                            </Rung>
                            <Rung Number="44" Type="N">
                                <Comment>
                                    <![CDATA[==G1Q2W11CT101 - CIP2, CIP-R line 1, conductivity==]]>
                                </Comment>
                                <Text>
                                    <![CDATA[RW_AI(G1Q2W11CT101,TaskHoldFault.DN,sPowerUp.TT,Simulation);]]>
                                </Text>
                            </Rung>
                            <Rung Number="45" Type="N">
                                <Comment>
                                    <![CDATA[==G1Q2W11FT201 - CIP2, CIP-S line 1, flow meter==]]>
                                </Comment>
                                <Text>
                                    <![CDATA[RW_AI(G1Q2W11FT201,TaskHoldFault.DN,sPowerUp.TT,Simulation);]]>
                                </Text>
                            </Rung>
                            <Rung Number="46" Type="N">
                                <Comment>
                                    <![CDATA[==G1Q2W11PT201 - CIP2, CIP-S line 1, pressure transmitter==]]>
                                </Comment>
                                <Text>
                                    <![CDATA[RW_AI(G1Q2W11PT201,TaskHoldFault.DN,sPowerUp.TT,Simulation);]]>
                                </Text>
                            </Rung>
                            <Rung Number="47" Type="N">
                                <Comment>
                                    <![CDATA[==G1Q2W11TT101 - CIP2, CIP-R line 1, temperature transmitter==]]>
                                </Comment>
                                <Text>
                                    <![CDATA[RW_AI(G1Q2W11TT101,TaskHoldFault.DN,sPowerUp.TT,Simulation);]]>
                                </Text>
                            </Rung>
                            <Rung Number="48" Type="N">
                                <Comment>
                                    <![CDATA[==G1Q2W11TT101 - CIP2, CIP-S line 1, temperature transmitter==]]>
                                </Comment>
                                <Text>
                                    <![CDATA[RW_AI(G1Q2W11TT101,TaskHoldFault.DN,sPowerUp.TT,Simulation);]]>
                                </Text>
                            </Rung>
                            <Rung Number="49" Type="N">
                                <Comment>
                                    <![CDATA[==G1Q2W12CT101 - CIP2, CIP-R line 2, conductivity==]]>
                                </Comment>
                                <Text>
                                    <![CDATA[RW_AI(G1Q2W12CT101,TaskHoldFault.DN,sPowerUp.TT,Simulation);]]>
                                </Text>
                            </Rung>
                            <Rung Number="50" Type="N">
                                <Comment>
                                    <![CDATA[==G1Q2W12FT201 - CIP2, CIP-S line 2, flow meter==]]>
                                </Comment>
                                <Text>
                                    <![CDATA[RW_AI(G1Q2W12FT201,TaskHoldFault.DN,sPowerUp.TT,Simulation);]]>
                                </Text>
                            </Rung>
                            <Rung Number="51" Type="N">
                                <Comment>
                                    <![CDATA[==G1Q2W12PT201 - CIP2, CIP-S line 2, pressure transmitter==]]>
                                </Comment>
                                <Text>
                                    <![CDATA[RW_AI(G1Q2W12PT201,TaskHoldFault.DN,sPowerUp.TT,Simulation);]]>
                                </Text>
                            </Rung>
                            <Rung Number="52" Type="N">
                                <Comment>
                                    <![CDATA[==G1Q2W12TT101 - CIP2, CIP-R line 2, temperature transmitter==]]>
                                </Comment>
                                <Text>
                                    <![CDATA[RW_AI(G1Q2W12TT101,TaskHoldFault.DN,sPowerUp.TT,Simulation);]]>
                                </Text>
                            </Rung>
                            <Rung Number="53" Type="N">
                                <Comment>
                                    <![CDATA[==G1Q2W12TT101 - CIP2, CIP-S line 2, temperature transmitter==]]>
                                </Comment>
                                <Text>
                                    <![CDATA[RW_AI(G1Q2W12TT101,TaskHoldFault.DN,sPowerUp.TT,Simulation);]]>
                                </Text>
                            </Rung>
                            <Rung Number="54" Type="N">
                                <Comment>
                                    <![CDATA[==G1Q2W13CT101 - CIP2, CIP-R line 3, conductivity==]]>
                                </Comment>
                                <Text>
                                    <![CDATA[RW_AI(G1Q2W13CT101,TaskHoldFault.DN,sPowerUp.TT,Simulation);]]>
                                </Text>
                            </Rung>
                            <Rung Number="55" Type="N">
                                <Comment>
                                    <![CDATA[==G1Q2W13FT201 - CIP2, CIP-S line 3, flow meter==]]>
                                </Comment>
                                <Text>
                                    <![CDATA[RW_AI(G1Q2W13FT201,TaskHoldFault.DN,sPowerUp.TT,Simulation);]]>
                                </Text>
                            </Rung>
                            <Rung Number="56" Type="N">
                                <Comment>
                                    <![CDATA[==G1Q2W13PT201 - CIP2, CIP-S line 3, pressure transmitter==]]>
                                </Comment>
                                <Text>
                                    <![CDATA[RW_AI(G1Q2W13PT201,TaskHoldFault.DN,sPowerUp.TT,Simulation);]]>
                                </Text>
                            </Rung>
                            <Rung Number="57" Type="N">
                                <Comment>
                                    <![CDATA[==G1Q2W13TT101 - CIP2, CIP-R line 3, temperature transmitter==]]>
                                </Comment>
                                <Text>
                                    <![CDATA[RW_AI(G1Q2W13TT101,TaskHoldFault.DN,sPowerUp.TT,Simulation);]]>
                                </Text>
                            </Rung>
                            <Rung Number="58" Type="N">
                                <Comment>
                                    <![CDATA[==G1Q2W13TT101 - CIP2, CIP-S line 3, temperature transmitter==]]>
                                </Comment>
                                <Text>
                                    <![CDATA[RW_AI(G1Q2W13TT101,TaskHoldFault.DN,sPowerUp.TT,Simulation);]]>
                                </Text>
                            </Rung>
                            <Rung Number="59" Type="N">
                                <Comment>
                                    <![CDATA[==G2E1W01LT001 - Juice Mixing, Mix Tank, level transmitter==]]>
                                </Comment>
                                <Text>
                                    <![CDATA[NOP();]]>
                                </Text>
                            </Rung>
                            <Rung Number="60" Type="N">
                                <Text>
                                    <![CDATA[[MOV(0,G2E1W01LT001.Unscaled) RW_AI(G2E1W01LT001,TaskHoldFault.DN,sPowerUp.TT,Simulation) ,OTE(G2E1W01LT001.LT_Mode) ,XIC(Always_True) [OTE(G2E1W01LT001_LT_KG.CornType) ,MOV(1.1,G2E1W01LT001_LT_KG.Tank_Radius) MOV(0.138,G2E1W01LT001_LT_KG.Corn_LT_Pos) ,MOV(0.405,G2E1W01LT001_LT_KG.Cone_High) MOV(4.347,G2E1W01LT001_LT_KG.Corn_LT_Max_Range) ,LEQ(G2E1W01LT001_SP[7].SP_VALUE,0) MOV(1,G2E1W01LT001_SP[7].SP_VALUE) ,MOV(G2E1W01LT001_SP[7].SP_VALUE,G2E1W01LT001.Prod_Density) MOV(G2E1W01LT001_SP[7].SP_VALUE,G2E1W01LT001_LT_KG.Prod_Density) ,RW_LT_KG_Corn_Sphere(G2E1W01LT001_LT_KG,G2E1W01LT001.In) ] ];]]>
                                </Text>
                            </Rung>
                            <Rung Number="61" Type="N">
                                <Comment>
                                    <![CDATA[==G2E1W01TT001 - Juice Mixing, Mix Tank, temperature transmitter==]]>
                                </Comment>
                                <Text>
                                    <![CDATA[RW_AI(G2E1W01TT001,TaskHoldFault.DN,sPowerUp.TT,Simulation);]]>
                                </Text>
                            </Rung>
                            <Rung Number="62" Type="N">
                                <Comment>
                                    <![CDATA[==G2E1W06FT101 - Juice Mixing, Water heater, water flow meter==]]>
                                </Comment>
                                <Text>
                                    <![CDATA[RW_AI(G2E1W06FT101,TaskHoldFault.DN,sPowerUp.TT,Simulation);]]>
                                </Text>
                            </Rung>
                            <Rung Number="63" Type="N">
                                <Comment>
                                    <![CDATA[==G2E1W06FT111 - Juice Mixing, Process water, flow meter==]]>
                                </Comment>
                                <Text>
                                    <![CDATA[RW_AI(G2E1W06FT111,TaskHoldFault.DN,sPowerUp.TT,Simulation);]]>
                                </Text>
                            </Rung>
                            <Rung Number="64" Type="N">
                                <Comment>
                                    <![CDATA[==G2E1W06TT101 - Juice Mixing, Water heater, water temperature transmitter==]]>
                                </Comment>
                                <Text>
                                    <![CDATA[RW_AI(G2E1W06TT101,TaskHoldFault.DN,sPowerUp.TT,Simulation);]]>
                                </Text>
                            </Rung>
                            <Rung Number="65" Type="N">
                                <Comment>
                                    <![CDATA[==G2E1W11FT101 - Juice mixing, Circulation line, flow meter==]]>
                                </Comment>
                                <Text>
                                    <![CDATA[RW_AI(G2E1W11FT101,TaskHoldFault.DN,sPowerUp.TT,Simulation);]]>
                                </Text>
                            </Rung>
                            <Rung Number="66" Type="N">
                                <Comment>
                                    <![CDATA[==G2E2W01LT001 - Juice Storage TK1, level transmitter==]]>
                                </Comment>
                                <Text>
                                    <![CDATA[[MOV(0,G2E2W01LT001.Unscaled) RW_AI(G2E2W01LT001,TaskHoldFault.DN,sPowerUp.TT,Simulation) ,OTE(G2E2W01LT001.LT_Mode) ,XIC(Always_True) [OTE(G2E2W01LT001_LT_KG.CornType) ,MOV(1.1,G2E2W01LT001_LT_KG.Tank_Radius) MOV(0.138,G2E2W01LT001_LT_KG.Corn_LT_Pos) ,MOV(0.405,G2E2W01LT001_LT_KG.Cone_High) MOV(4.347,G2E2W01LT001_LT_KG.Corn_LT_Max_Range) ,LEQ(G2E2W01LT001_SP[7].SP_VALUE,0) MOV(1,G2E2W01LT001_SP[7].SP_VALUE) ,MOV(G2E2W01LT001_SP[7].SP_VALUE,G2E2W01LT001.Prod_Density) MOV(G2E2W01LT001_SP[7].SP_VALUE,G2E2W01LT001_LT_KG.Prod_Density) ,RW_LT_KG_Corn_Sphere(G2E2W01LT001_LT_KG,G2E2W01LT001.In) ] ];]]>
                                </Text>
                            </Rung>
                            <Rung Number="67" Type="N">
                                <Comment>
                                    <![CDATA[==G2E2W01TT001 - Juice Storage TK1, temperature transmitter==]]>
                                </Comment>
                                <Text>
                                    <![CDATA[RW_AI(G2E2W01TT001,TaskHoldFault.DN,sPowerUp.TT,Simulation);]]>
                                </Text>
                            </Rung>
                            <Rung Number="68" Type="N">
                                <Comment>
                                    <![CDATA[==G2E2W02LT001 - Juice Storage TK2, level transmitter==]]>
                                </Comment>
                                <Text>
                                    <![CDATA[[MOV(0,G2E2W02LT001.Unscaled) RW_AI(G2E2W02LT001,TaskHoldFault.DN,sPowerUp.TT,Simulation) ,OTE(G2E2W02LT001.LT_Mode) ,XIC(Always_True) [OTE(G2E2W02LT001_LT_KG.CornType) ,MOV(1.1,G2E2W02LT001_LT_KG.Tank_Radius) MOV(0.138,G2E2W02LT001_LT_KG.Corn_LT_Pos) ,MOV(0.405,G2E2W02LT001_LT_KG.Cone_High) MOV(4.347,G2E2W02LT001_LT_KG.Corn_LT_Max_Range) ,LEQ(G2E2W02LT001_SP[7].SP_VALUE,0) MOV(1,G2E2W02LT001_SP[7].SP_VALUE) ,MOV(G2E2W02LT001_SP[7].SP_VALUE,G2E2W02LT001.Prod_Density) MOV(G2E2W02LT001_SP[7].SP_VALUE,G2E2W02LT001_LT_KG.Prod_Density) ,RW_LT_KG_Corn_Sphere(G2E2W02LT001_LT_KG,G2E2W02LT001.In) ] ];]]>
                                </Text>
                            </Rung>
                            <Rung Number="69" Type="N">
                                <Comment>
                                    <![CDATA[==G2E2W02TT001 - Juice Storage TK2, temperature transmitter==]]>
                                </Comment>
                                <Text>
                                    <![CDATA[RW_AI(G2E2W02TT001,TaskHoldFault.DN,sPowerUp.TT,Simulation);]]>
                                </Text>
                            </Rung>
                            <Rung Number="70" Type="N">
                                <Comment>
                                    <![CDATA[==G2E2W03LT001 - Juice Storage TK3, level transmitter==]]>
                                </Comment>
                                <Text>
                                    <![CDATA[[MOV(0,G2E2W03LT001.Unscaled) RW_AI(G2E2W03LT001,TaskHoldFault.DN,sPowerUp.TT,Simulation) ,OTE(G2E2W03LT001.LT_Mode) ,XIC(Always_True) [OTE(G2E2W03LT001_LT_KG.CornType) ,MOV(1.1,G2E2W03LT001_LT_KG.Tank_Radius) MOV(0.138,G2E2W03LT001_LT_KG.Corn_LT_Pos) ,MOV(0.405,G2E2W03LT001_LT_KG.Cone_High) MOV(4.347,G2E2W03LT001_LT_KG.Corn_LT_Max_Range) ,LEQ(G2E2W03LT001_SP[7].SP_VALUE,0) MOV(1,G2E2W03LT001_SP[7].SP_VALUE) ,MOV(G2E2W03LT001_SP[7].SP_VALUE,G2E2W03LT001.Prod_Density) MOV(G2E2W03LT001_SP[7].SP_VALUE,G2E2W03LT001_LT_KG.Prod_Density) ,RW_LT_KG_Corn_Sphere(G2E2W03LT001_LT_KG,G2E2W03LT001.In) ] ];]]>
                                </Text>
                            </Rung>
                            <Rung Number="71" Type="N">
                                <Comment>
                                    <![CDATA[==G2E2W03TT001 - Juice Storage TK3, temperature transmitter==]]>
                                </Comment>
                                <Text>
                                    <![CDATA[RW_AI(G2E2W03TT001,TaskHoldFault.DN,sPowerUp.TT,Simulation);]]>
                                </Text>
                            </Rung>
                            <Rung Number="72" Type="N">
                                <Comment>
                                    <![CDATA[==G2E2W06TT101 - Juice storage, Cooler, temperature transmitter==]]>
                                </Comment>
                                <Text>
                                    <![CDATA[RW_AI(G2E2W06TT101,TaskHoldFault.DN,sPowerUp.TT,Simulation);]]>
                                </Text>
                            </Rung>
                        </RLLContent>
                    </Routine>
                </Routines>
            </Program>
        </Programs>
    </Controller>
</RSLogix5000Content>
